    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    always_avail,            !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212524794559365,      !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_FrontRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_FrontRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_FrontRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit1_BackRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_BackRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_BackRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_BackRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_BackRow_BottomFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_BackRow_BottomFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_FrontRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_FrontRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_FrontRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit1_BackRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_BackRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_BackRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_BackRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_BackRow_MiddleFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_BackRow_MiddleFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit1_FrontRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_FrontRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_FrontRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_FrontRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_FrontRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_FrontRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit1_BackRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit1_BackRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit2_BackRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit2_BackRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    6,                       !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Exterior-Lights_unit3_BackRow_TopFloor,  !- Name
    ExteriorLightingProfile, !- Schedule Name
    30,                      !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

  Exterior:Lights,
    Garage-Lights_unit3_BackRow_TopFloor,  !- Name
    LightingProfile,         !- Schedule Name
    8.416,                   !- Design Level {W}
    ,                        !- Control Option
    Exterior-Lights;         !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_BottomFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_MiddleFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_FrontRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit1_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit2_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA living_unit3_BackRow_TopFloor,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_FrontRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_BackRow_BottomFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_FrontRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_BackRow_MiddleFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_FrontRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit1_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit2_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

  Sizing:Zone,
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA living_unit3_BackRow_TopFloor,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3;                     !- Heating Maximum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    Central System_unit1_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit1_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_BackRow_BottomFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit1_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_FrontRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit1_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit2_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    Central System_unit3_BackRow_TopFloor,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    DHW Loop_unit1_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_FrontRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit1_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_BackRow_BottomFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit1_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_FrontRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit1_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_BackRow_MiddleFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit1_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_FrontRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit1_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit2_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop_unit3_BackRow_TopFloor,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.8888888888889,        !- Design Loop Exit Temperature {C}
    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_BottomFloor,  !- Name
    living_unit1_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_BottomFloor,  !- Name
    living_unit2_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_BottomFloor,  !- Name
    living_unit3_FrontRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_BottomFloor,  !- Name
    living_unit1_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_BottomFloor,  !- Name
    living_unit2_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_BottomFloor,  !- Name
    living_unit3_BackRow_BottomFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_MiddleFloor,  !- Name
    living_unit1_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_MiddleFloor,  !- Name
    living_unit2_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_MiddleFloor,  !- Name
    living_unit3_FrontRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_MiddleFloor,  !- Name
    living_unit1_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_MiddleFloor,  !- Name
    living_unit2_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_MiddleFloor,  !- Name
    living_unit3_BackRow_MiddleFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_TopFloor,  !- Name
    living_unit1_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_TopFloor,  !- Name
    living_unit2_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_TopFloor,  !- Name
    living_unit3_FrontRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_TopFloor,  !- Name
    living_unit1_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_TopFloor,  !- Name
    living_unit2_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,  !- Name
    living_unit3_BackRow_TopFloor,  !- Zone or ZoneList Name
    zone_control_type,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,  !- Name
    heating_sch,             !- Heating Setpoint Temperature Schedule Name
    cooling_sch;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_BottomFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_BottomFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_MiddleFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_MiddleFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_FrontRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_FrontRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_FrontRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_FrontRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit1_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit1_BackRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit2_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit2_BackRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    ZONEEQUIPMENT_unit3_BackRow_TopFloor,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    ZoneDirectAir_unit3_BackRow_TopFloor,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_BottomFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_BottomFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_BottomFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_MiddleFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_MiddleFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_MiddleFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit1_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit1_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit2_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_FrontRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit3_FrontRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_FrontRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit1_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit1_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit2_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit2_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit2_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    living_unit3_BackRow_TopFloor,  !- Zone Name
    ZoneEquipment_unit3_BackRow_TopFloor,  !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit3_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit3_BackRow_TopFloor,  !- Zone Air Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    Supply Fan_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    Supply Fan_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    0.377,                   !- Fan Total Efficiency
    400,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    air loop inlet node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    cooling coil air inlet node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.97008850025305,        !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,  !- Air Outlet Node Name
    Cool-Cap-FT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_FrontRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_FrontRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_FrontRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_BackRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_BackRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_BackRow_BottomFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_BottomFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_FrontRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_BackRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_BackRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_BackRow_MiddleFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_MiddleFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_FrontRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_TopFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_FrontRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_TopFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_FrontRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_TopFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit1_BackRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit1_BackRow_TopFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit2_BackRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor;  !- Air Outlet Node Name

  Coil:Heating:Fuel,
    Main gas heating coil_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.78,                    !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    heating coil air inlet node_unit3_BackRow_TopFloor,  !- Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_FrontRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_BottomFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_BottomFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_BottomFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_BottomFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_BottomFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_BackRow_BottomFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_BottomFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_FrontRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_MiddleFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_MiddleFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_MiddleFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_MiddleFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_MiddleFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_BackRow_MiddleFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_MiddleFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_FrontRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_FrontRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_FrontRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_FrontRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_FrontRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_FrontRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_FrontRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit1_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit1_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit1_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit1_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit1_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit2_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit2_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit2_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit2_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit2_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit2_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit2_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

  AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit3_BackRow_TopFloor,  !- Name
    always_avail,            !- Availability Schedule Name
    air loop inlet node_unit3_BackRow_TopFloor,  !- Unitary System Air Inlet Node Name
    air loop outlet node_unit3_BackRow_TopFloor,  !- Unitary System Air Outlet Node Name
    fan_cycle,               !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    living_unit3_BackRow_TopFloor,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan_unit3_BackRow_TopFloor,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Main gas Heating Coil_unit3_BackRow_TopFloor,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil_unit3_BackRow_TopFloor,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    Central System_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_BottomFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_BottomFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_MiddleFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_FrontRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_FrontRow_TopFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit1_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1_BackRow_TopFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit2_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit2_BackRow_TopFloor;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Central System_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Controller List Name
    availability list,       !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches_unit3_BackRow_TopFloor,  !- Branch List Name
    ,                        !- Connector List Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit3_BackRow_TopFloor;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_BottomFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_MiddleFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_TopFloor,  !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_TopFloor;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_BottomFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_BottomFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_MiddleFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_TopFloor;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_TopFloor,  !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_TopFloor;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Air Loop Main Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit1_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit2_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Air Loop Main Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    ACandF_unit3_BackRow_TopFloor,  !- Component 1 Name
    Air Loop Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Air loop outlet node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_FrontRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_BackRow_BottomFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_BackRow_MiddleFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit1_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit2_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Heater Use Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    DHW Demand Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Sinks_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Showers_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Shower Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW ClothesWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW DishWasher_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    DHW Baths_unit3_BackRow_TopFloor,  !- Component 1 Name
    Water Bath Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

  Branch,
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
    Mains Makeup Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Air Loop Branches_unit1_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_FrontRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit1_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_BackRow_BottomFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_BottomFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit1_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_FrontRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit1_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_BackRow_MiddleFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_MiddleFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit1_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit1_FrontRow_TopFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit2_FrontRow_TopFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_FrontRow_TopFloor,  !- Name
    Air Loop Main Branch_unit3_FrontRow_TopFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit1_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit1_BackRow_TopFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit2_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit2_BackRow_TopFloor;  !- Branch 1 Name

  BranchList,
    Air Loop Branches_unit3_BackRow_TopFloor,  !- Name
    Air Loop Main Branch_unit3_BackRow_TopFloor;  !- Branch 1 Name

  BranchList,
    DHW Supply Branches_unit1_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit1_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_BottomFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_BottomFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_BottomFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit1_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_MiddleFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_MiddleFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit1_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_FrontRow_TopFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_FrontRow_TopFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_FrontRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit1_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit1_BackRow_TopFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit2_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit2_BackRow_TopFloor;  !- Branch 7 Name

  BranchList,
    DHW Supply Branches_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Heater Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor;  !- Branch 3 Name

  BranchList,
    DHW Demand Branches_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Branch 1 Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Branch 2 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Branch 3 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Branch 4 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Branch 5 Name
    Water Bath Branch_unit3_BackRow_TopFloor,  !- Branch 6 Name
    Mains Makeup Branch_unit3_BackRow_TopFloor;  !- Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_BottomFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_BottomFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_BottomFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_BottomFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit1_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit2_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Name
    DHW Demand Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 5 Name

  Connector:Splitter,
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Name
    Mains Inlet Branch_unit3_BackRow_TopFloor,  !- Inlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_BottomFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_BottomFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_BottomFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_BottomFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_MiddleFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_MiddleFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_MiddleFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_MiddleFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_FrontRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_FrontRow_TopFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_FrontRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_FrontRow_TopFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_FrontRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_FrontRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_FrontRow_TopFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit1_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit1_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit1_BackRow_TopFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit2_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit2_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit2_BackRow_TopFloor;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Demand Mixer_unit3_BackRow_TopFloor,  !- Name
    Mains Makeup Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Sink Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 1 Name
    Water Shower Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 4 Name
    Water Bath Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 5 Name

  Connector:Mixer,
    DHW Supply Mixer_unit3_BackRow_TopFloor,  !- Name
    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,  !- Outlet Branch Name
    Water Heater Branch_unit3_BackRow_TopFloor;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit1_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_BackRow_BottomFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_BottomFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_BottomFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit1_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_BackRow_MiddleFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_MiddleFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_MiddleFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit1_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_FrontRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_FrontRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_FrontRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit1_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit1_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit1_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit2_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit2_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit2_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Demand Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name

  ConnectorList,
    DHW Supply Connectors_unit3_BackRow_TopFloor,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter_unit3_BackRow_TopFloor,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer_unit3_BackRow_TopFloor;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Zone Inlet Nodes_unit1_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_FrontRow_BottomFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit1_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_BackRow_BottomFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_BottomFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit1_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_BackRow_MiddleFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit1_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit1_FrontRow_TopFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit2_FrontRow_TopFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_FrontRow_TopFloor,  !- Name
    Zone Inlet Node_unit3_FrontRow_TopFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit1_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit1_BackRow_TopFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit2_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit2_BackRow_TopFloor;  !- Node 1 Name

  NodeList,
    Zone Inlet Nodes_unit3_BackRow_TopFloor,  !- Name
    Zone Inlet Node_unit3_BackRow_TopFloor;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

  OutdoorAir:Node,
    outdoor air node_unit1_FrontRow_BottomFloor,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

  OutdoorAir:Node,
    outdoor air node_unit2_FrontRow_BottomFloor,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}

  OutdoorAir:Node,
    outdoor air node_unit3_FrontRow_BottomFloor,  !- Name
    1;                       !- Height Above Ground {m}

  OutdoorAir:Node,
