!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.2;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -HighriseApartment-ASHRAE 169-2013-2A created: 2020-03-25 14:03:00 +0100,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Tampa-MacDill AFB_FL_USA,!- Name
    27.85,                   !- Latitude {deg}
    -82.52,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    8;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.491,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.016;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    4.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    4.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101229,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! Ground temperature object copied from Chicago IECC 2006 file
RunPeriod,
    annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    LTG_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,             !- Field 3
    0.02,                    !- Field 4
    Until: 5:00,             !- Field 5
    0.06,                    !- Field 6
    Until: 6:00,             !- Field 7
    0.13,                    !- Field 8
    Until: 7:00,             !- Field 9
    0.14,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.13,                    !- Field 12
    Until: 9:00,             !- Field 13
    0.06,                    !- Field 14
    Until: 15:00,            !- Field 15
    0.04,                    !- Field 16
    Until: 16:00,            !- Field 17
    0.07,                    !- Field 18
    Until: 17:00,            !- Field 19
    0.14,                    !- Field 20
    Until: 18:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 19:00,            !- Field 23
    0.27,                    !- Field 24
    Until: 21:00,            !- Field 25
    0.32,                    !- Field 26
    Until: 22:00,            !- Field 27
    0.22,                    !- Field 28
    Until: 23:00,            !- Field 29
    0.12,                    !- Field 30
    Until: 24:00,            !- Field 31
    0.05;                    !- Field 32

Schedule:Compact,
    LTG_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    LTG_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.18,                    !- Field 10
    Until: 12:00,            !- Field 11
    0.9,                     !- Field 12
    Until: 13:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.18,                    !- Field 18
    For: AllOtherDays,       !- Field 19
    Until: 24:00,            !- Field 20
    0.18;                    !- Field 21

Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.33,                    !- Field 4
    Until: 8:00,             !- Field 5
    0.5,                     !- Field 6
    Until: 12:00,            !- Field 7
    1,                       !- Field 8
    Until: 13:00,            !- Field 9
    0.94,                    !- Field 10
    Until: 17:00,            !- Field 11
    1,                       !- Field 12
    Until: 18:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.33,                    !- Field 16
    For AllOtherDays,        !- Field 17
    Until: 24:00,            !- Field 18
    0.33;                    !- Field 19

Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.144,                   !- Field 6
    Until: 08:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.144,                   !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.144,                   !- Field 14
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    22.22;                   !- Field 4

Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    26;                      !- Field 4

Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    26;                      !- Field 4

Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    21.1,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    21.1,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    18.3,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    15.6,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    15.6;                    !- Field 26

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    25.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    25.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    25.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    26.7,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    29.4,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    29.4;                    !- Field 26

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    25.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    25.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    25.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    25.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    25.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    23.9,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    25.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    25.9,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    25.9,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    25.9;                    !- Field 26

Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    95;                      !- Field 4

Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends Holidays Customday1 Customday2,  !- Field 2
    Until: 24:00,            !- Field 3
    4,                       !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    2,                       !- Field 7
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.8888888888889;        !- Field 4

Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.8888888888889;        !- Field 4

Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50

Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.00;                    !- Field 12

Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    1.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.00;                    !- Field 12

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    1,                       !- Field 7
    Until: 22:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    1;                       !- Field 11

Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    22.22;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    26;                      !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    26;                      !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    22.22;                    !- Field 4

Schedule:Compact,
    INF_APT_SCH_SUMMER,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    window_shades,           !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until 24:00,             !- Field 3
    0.836;                   !- Field 4

Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For AllOtherDays,        !- Field 13
    Until: 24:00,            !- Field 14
    0.0;                     !- Field 15

Schedule:Compact,
    summer_infiltration,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    Through: 08/30,          !- Field 5
    For: AllDays ,           !- Field 6
    Until: 06:00 ,           !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
     0,                      !- Field 10
    Through: 12/31,          !- Field 11
    For: AllDays ,           !- Field 12
    Until 24:00 ,            !- Field 13
    1;                       !- Field 14


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    wall_consol_layer-en-non-standard,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.081285,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    wall_consol_layer-en-standard,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.061285,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    wall_consol_layer-en-efficient,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    wall_consol_layer-en-ZEB,!- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    sheathing_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0940184,               !- Conductivity {W/m-K}
    685.008,                 !- Density {kg/m3}
    1172.332;                !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer-en-non-standard,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer-en-standard,  !- Name
    Rough,                   !- Roughness
    0.374580632741818,       !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer-en-efficient,  !- Name
    Rough,                   !- Roughness
    0.31843988215804,        !- Thickness {m}
    0.0617176,               !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    ceil_consol_layer-en-ZEB,!- Name
    Rough,                   !- Roughness
    0.35,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    41.9286,                 !- Density {kg/m3}
    776.25126;               !- Specific Heat {J/kg-K}

Material,
    floor_consol_layer,      !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    0.0485233,               !- Conductivity {W/m-K}
    55.074,                  !- Density {kg/m3}
    916.9311;                !- Specific Heat {J/kg-K}

Material,
    bsmtwall_consol_layer,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    crawlwall_consol_layer,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.05966275,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F07 50mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F07 10mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5/8 in. Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    High pressure laminate panel,  !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    1350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OSB_5/8in,               !- Name
    MediumSmooth,            !- Roughness
    0.015875032180756,       !- Thickness {m}
    0.1163,                  !- Conductivity {W/m-K}
    544.627399310259,        !- Density {kg/m3}
    1213.36000918149;        !- Specific Heat {J/kg-K}

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    Concrete_15cm,           !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_20cm,           !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_30cm,           !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_60cm,           !- Name
    Rough,                   !- Roughness
    0.6,                     !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.20,                    !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    175mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.175,                   !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    Bitumen_20mm,            !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1010,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    Carpet_n_pad,            !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    6.01314018580031E-02,    !- Conductivity {W/m-K}
    32.03690584178,          !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Reinforcement_1perc_15cm,!- Name
    Rough,                   !- Roughness
    0.0015,                  !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_2perc_17cm,!- Name
    Rough,                   !- Roughness
    0.0034,                  !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_20cm,!- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_2perc_20cm,!- Name
    Rough,                   !- Roughness
    0.004,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_12cm,           !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_12cm,!- Name
    Rough,                   !- Roughness
    0.0012,                  !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_10cm,           !- Name
    Rough,                   !- Roughness
    0.10,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_4cm,            !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_5cm,            !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_10cm,!- Name
    Rough,                   !- Roughness
    0.001,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_2perc_15cm,!- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_3perc_15cm,!- Name
    Rough,                   !- Roughness
    0.0045,                  !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_2perc_30cm,!- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_60cm,!- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_tiles_25mm,     !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    CLT_170mm,               !- Name
    Rough,                   !- Roughness
    0.17,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    450,                     !- Density {kg/m3}
    1600;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Bldg_paper_felt,         !- Name
    Smooth,                  !- Roughness
    1.05666113069662E-02;    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glass-en-non-standard,   !- Name
    3.0,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-en-standard,       !- Name
    1.98751,                 !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-en-efficient,      !- Name
    1.3,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-en-ZEB,            !- Name
    0.8,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    ext_blind_test,          !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ext-wall-non-standard-RES0,  !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_15cm,           !- Layer 4
    Reinforcement_1perc_15cm,!- Layer 5
    wall_consol_layer-en-non-standard,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-standard-RES0,  !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_15cm,           !- Layer 4
    Reinforcement_1perc_15cm,!- Layer 5
    wall_consol_layer-en-standard,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-efficient-RES0, !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_15cm,           !- Layer 4
    Reinforcement_1perc_15cm,!- Layer 5
    wall_consol_layer-en-efficient,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-ZEB-RES0,       !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_15cm,           !- Layer 4
    Reinforcement_1perc_15cm,!- Layer 5
    wall_consol_layer-en-ZEB,!- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-non-standard-RES2.2,  !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_12cm,           !- Layer 4
    Reinforcement_1perc_12cm,!- Layer 5
    wall_consol_layer-en-non-standard,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-standard-RES2.2,!- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_12cm,           !- Layer 4
    Reinforcement_1perc_12cm,!- Layer 5
    wall_consol_layer-en-standard,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-efficient-RES2.2,  !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_12cm,           !- Layer 4
    Reinforcement_1perc_12cm,!- Layer 5
    wall_consol_layer-en-efficient,  !- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-ZEB-RES2.2,     !- Name
    F07 25mm stucco,         !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    Concrete_12cm,           !- Layer 4
    Reinforcement_1perc_12cm,!- Layer 5
    wall_consol_layer-en-ZEB,!- Layer 6
    G01 16mm gypsum board;   !- Layer 7

Construction,
    ext-wall-non-standard-RES2.1,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-non-standard,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-standard-RES2.1,!- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-standard,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-efficient-RES2.1,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-efficient,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-ZEB-RES2.1,     !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-ZEB,!- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-non-standard-RES2.1+RES2.2,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-non-standard,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-standard-RES2.1+RES2.2,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-standard,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-efficient-RES2.1+RES2.2,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-efficient,  !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    ext-wall-ZEB-RES2.1+RES2.2,  !- Name
    High pressure laminate panel,  !- Outside Layer
    Bldg_paper_felt,         !- Layer 2
    sheathing_consol_layer,  !- Layer 3
    wall_consol_layer-en-ZEB,!- Layer 4
    G01 16mm gypsum board;   !- Layer 5

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    ext-floor-non-standard-RES0,  !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-standard-RES0, !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-efficient-RES0,!- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-ZEB-RES0,      !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-non-standard-RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-standard-RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-efficient-RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-ZEB-RES2.2,    !- Name
    floor_consol_layer,      !- Outside Layer
    200mm Normalweight concrete floor,  !- Layer 2
    Reinforcement_1perc_20cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-non-standard-RES2.1,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-standard-RES2.1,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-efficient-RES2.1,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-ZEB-RES2.1,    !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-non-standard-RES2.1+RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-standard-RES2.1+RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-efficient-RES2.1+RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    ext-floor-ZEB-RES2.1+RES2.2,  !- Name
    floor_consol_layer,      !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm,!- Layer 3
    Carpet_n_pad;            !- Layer 4

Construction,
    int-floor-non-standard-RES0,  !- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_20cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-standard-RES0, !- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_20cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-efficient-RES0,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_20cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-ZEB-RES0,      !- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_20cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-non-standard-RES2.2,  !- Name
    175mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_17cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-standard-RES2.2,  !- Name
    175mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_17cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-efficient-RES2.2,  !- Name
    175mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_17cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-ZEB-RES2.2,    !- Name
    175mm Normalweight concrete floor,  !- Outside Layer
    Reinforcement_2perc_17cm,!- Layer 2
    G01 13mm gypsum board;   !- Layer 3

Construction,
    int-floor-non-standard-RES2.1,  !- Name
    Concrete_5cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-standard-RES2.1,  !- Name
    Concrete_5cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-efficient-RES2.1,  !- Name
    Concrete_5cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-ZEB-RES2.1,    !- Name
    Concrete_5cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-non-standard-RES2.1+RES2.2,  !- Name
    Concrete_4cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-standard-RES2.1+RES2.2,  !- Name
    Concrete_4cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-efficient-RES2.1+RES2.2,  !- Name
    Concrete_4cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    int-floor-ZEB-RES2.1+RES2.2,  !- Name
    Concrete_4cm,            !- Outside Layer
    G01 13mm gypsum board,   !- Layer 2
    CLT_170mm;               !- Layer 3

Construction,
    ext-window-non-standard, !- Name
    Glass-en-non-standard;   !- Outside Layer

Construction,
    ext-window-standard,     !- Name
    Glass-en-standard;       !- Outside Layer

Construction,
    ext-window-efficient,    !- Name
    Glass-en-efficient;      !- Outside Layer

Construction,
    ext-window-ZEB,          !- Name
    Glass-en-ZEB;            !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    roof-non-standard-RES0,  !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-non-standard,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-standard-RES0,      !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-standard,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-efficient-RES0,     !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-efficient,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-ZEB-RES0,           !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-ZEB,!- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-non-standard-RES2.2,!- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-non-standard,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-standard-RES2.2,    !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-standard,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-efficient-RES2.2,   !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-efficient,  !- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-ZEB-RES2.2,         !- Name
    Concrete_tiles_25mm,     !- Outside Layer
    Bitumen_20mm,            !- Layer 2
    F07 50mm stucco,         !- Layer 3
    Concrete_15cm,           !- Layer 4
    ceil_consol_layer-en-ZEB,!- Layer 5
    G01 13mm gypsum board;   !- Layer 6

Construction,
    roof-non-standard-RES2.1,!- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-non-standard,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-standard-RES2.1,    !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-standard,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-efficient-RES2.1,   !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-efficient,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-ZEB-RES2.1,         !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-ZEB,!- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-non-standard-RES2.1+RES2.2,  !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-non-standard,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-standard-RES2.1+RES2.2,  !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-standard,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-efficient-RES2.1+RES2.2,  !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-efficient,  !- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    roof-ZEB-RES2.1+RES2.2,  !- Name
    Bitumen_20mm,            !- Outside Layer
    ceil_consol_layer-en-ZEB,!- Layer 2
    OSB_5/8in,               !- Layer 3
    F08 Metal surface;       !- Layer 4

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    int_ceiling,             !- Name
    Carpet_n_pad,            !- Outside Layer
    F07 10mm stucco;         !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    int_floor_slab,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    Carpet_n_pad;            !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
Construction,
    interiorwall-RES0,       !- Name
    G01 13mm gypsum board,   !- Outside Layer
    Concrete_12cm,           !- Layer 2
    Reinforcement_1perc_12cm;!- Layer 3

Construction,
    interiorwall-RES2.2,     !- Name
    G01 13mm gypsum board,   !- Outside Layer
    Concrete_10cm,           !- Layer 2
    Reinforcement_1perc_10cm;!- Layer 3

Construction,
    interiorwall-RES2.1,     !- Name
    G01 16mm gypsum board,   !- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

Construction,
    interiorwall-RES2.1+RES2.2,  !- Name
    G01 16mm gypsum board,   !- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

Construction,
    Surrogate_slab-RES0,     !- Name
    Concrete_20cm,           !- Outside Layer
    Reinforcement_1perc_20cm;!- Layer 2

Construction,
    Surrogate_slab-RES2.1,   !- Name
    Concrete_20cm,           !- Outside Layer
    Reinforcement_1perc_20cm;!- Layer 2

Construction,
    Concrete_floor_slab-RES2.1,  !- Name
    Concrete_60cm,           !- Outside Layer
    Reinforcement_1perc_60cm;!- Layer 2

Construction,
    Concrete_floor_slab-RES2.1+RES2.2,  !- Name
    Concrete_60cm,           !- Outside Layer
    Reinforcement_1perc_60cm;!- Layer 2

Construction,
    Surrogate_slab-RES2.2,   !- Name
    Concrete_15cm,           !- Outside Layer
    Reinforcement_1perc_15cm;!- Layer 2

Construction,
    Surrogate_slab-RES2.1+RES2.2,  !- Name
    Concrete_20cm,           !- Outside Layer
    Reinforcement_1perc_20cm;!- Layer 2

Construction,
    Shear_wall-RES0,         !- Name
    Concrete_15cm,           !- Outside Layer
    Concrete_30cm,           !- Layer 2
    Reinforcement_2perc_15cm,!- Layer 3
    Reinforcement_2perc_30cm;!- Layer 4

Construction,
    Shear_wall-RES2.2,       !- Name
    Concrete_15cm,           !- Outside Layer
    Concrete_30cm,           !- Layer 2
    Reinforcement_2perc_15cm,!- Layer 3
    Reinforcement_2perc_30cm;!- Layer 4

Construction,
    Shear_wall-RES2.1+RES2.2,!- Name
    Concrete_15cm,           !- Outside Layer
    Concrete_30cm,           !- Layer 2
    Reinforcement_2perc_15cm,!- Layer 3
    Reinforcement_2perc_30cm;!- Layer 4

Construction,
    Shear_wall-RES2.1,       !- Name
    Concrete_15cm,           !- Outside Layer
    Concrete_30cm,           !- Layer 2
    Reinforcement_2perc_15cm,!- Layer 3
    Reinforcement_2perc_30cm;!- Layer 4

Construction,
    window_w_blinds,         !- Name
    ext_blind_test,          !- Outside Layer
    Glass-en-standard;       !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    G Corridor ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G SW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M Corridor ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    30,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 Corridor ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 N1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 N2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 NE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 NW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 S1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 S2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 SE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M2 SW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    60,                      !- Z Origin {m}
    ,                        !- Type
    14,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T Corridor ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S1 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S2 Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SE Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0,                       !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SW Apartment ZN Thermal Zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    88.37,                   !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1637,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1636,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1637,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1637,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1637,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1636,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1637,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1637,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_ceiling,             !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EWall C,              !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Floor C,              !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1637,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall SEA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1636,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1637,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1637,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall NEA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 WWall C,              !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL NWA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL N1A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL N2A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL SWA Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL S1A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL S2A Reversed,  !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_ceiling,             !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m2 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_ceiling,             !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    Office ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1637,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1637,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    23.1636,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    34.7455,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1637,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1637,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    46.3273,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455,                 !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455,                 !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.6763,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.6763,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T Corridor ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.6763,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.6763,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.99999999997669e-005,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.99999999997669e-005,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.77635683940025e-015,  !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.77635683940025e-015,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t NIWall SEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    roof-en-std-replaceme-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    3.0478,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    3.0478,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,  !- Construction Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    interiorwall-res-replaceme,  !- Construction Name
    T SW Apartment ZN Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.0478,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    3.0478;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,  !- Construction Name
    T SW Apartment ZN Thermal Zone,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
