    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M SW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M NW,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M SE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M NE,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M N1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M N2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M S1,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop M S2,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    30,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    G SW Apartment Thermostat,  !- Name
    G SW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G NW Apartment Thermostat,  !- Name
    G NW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G NE Apartment Thermostat,  !- Name
    G NE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G N1 Apartment Thermostat,  !- Name
    G N1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G N2 Apartment Thermostat,  !- Name
    G N2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G S1 Apartment Thermostat,  !- Name
    G S1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    G S2 Apartment Thermostat,  !- Name
    G S2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M SW Apartment Thermostat,  !- Name
    M SW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M NW Apartment Thermostat,  !- Name
    M NW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M SE Apartment Thermostat,  !- Name
    M SE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M NE Apartment Thermostat,  !- Name
    M NE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M N1 Apartment Thermostat,  !- Name
    M N1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M N2 Apartment Thermostat,  !- Name
    M N2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M S1 Apartment Thermostat,  !- Name
    M S1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M S2 Apartment Thermostat,  !- Name
    M S2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T SW Apartment Thermostat,  !- Name
    T SW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T NW Apartment Thermostat,  !- Name
    T NW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T SE Apartment Thermostat,  !- Name
    T SE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T NE Apartment Thermostat,  !- Name
    T NE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T N1 Apartment Thermostat,  !- Name
    T N1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T N2 Apartment Thermostat,  !- Name
    T N2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T S1 Apartment Thermostat,  !- Name
    T S1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    T S2 Apartment Thermostat,  !- Name
    T S2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 SW Apartment Thermostat,  !- Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 NW Apartment Thermostat,  !- Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 SE Apartment Thermostat,  !- Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 NE Apartment Thermostat,  !- Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 N1 Apartment Thermostat,  !- Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 N2 Apartment Thermostat,  !- Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    N Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 S1 Apartment Thermostat,  !- Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
    M2 S2 Apartment Thermostat,  !- Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    S Apartment Cooling Setpoints Dual SP Control;  !- Control 3 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    AptHeatingSetPoint,      !- Name
    HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
    OffHeatingSetPoint,      !- Name
    HTGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    AptCoolingSetPoint,      !- Name
    CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
    OffCoolingSetPoint,      !- Name
    CLGSETP_DESIGN_OFF_SCH;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Apartment Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_APT_SCH,         !- Heating Setpoint Temperature Schedule Name
    CLGSETP_APT_SCH;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office Cooling Setpoints Dual SP Control,  !- Name
    HTGSETP_OFF_SCH_No_Optimum,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_OFF_SCH_No_Optimum;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    S Apartment Cooling Setpoints Dual SP Control,  !- Name
    S HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
    S CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    N Apartment Cooling Setpoints Dual SP Control,  !- Name
    N HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
    N CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    G SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Office Direct Air,       !- Name
    All On,                  !- Availability Schedule Name
    Office Supply Inlet,     !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    G S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    T S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 SW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 SW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 NW Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 NW Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 SE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 SE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 NE Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 NE Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 N1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 N1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 N2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 N2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 S1 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 S1 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    M2 S2 Apartment Direct Air,  !- Name
    All On,                  !- Availability Schedule Name
    M2 S2 Apartment Supply Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    G SW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Office Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G S1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    G S2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    G S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M SW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M SE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M S1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M S2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T SW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T NW Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T SE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T NE Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T N1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T N2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T S1 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    T S2 Apartment Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    T S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 SW Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 SW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 NW Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 NW Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 SE Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 SE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 NE Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 NE Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 N1 Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 N1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 N2 Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 N2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 S1 Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 S1 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    M2 S2 Apartment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    M2 S2 Apartment Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    G SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G SW Apartment Zone Air Node,  !- Zone Air Node Name
    G SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    G NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NW Apartment Zone Air Node,  !- Zone Air Node Name
    G NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Office ZN Thermal Zone,  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Zone Air Node,    !- Zone Air Node Name
    Office Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    G NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    G NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G NE Apartment Zone Air Node,  !- Zone Air Node Name
    G NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    G N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N1 Apartment Zone Air Node,  !- Zone Air Node Name
    G N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    G N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G N2 Apartment Zone Air Node,  !- Zone Air Node Name
    G N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    G S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S1 Apartment Zone Air Node,  !- Zone Air Node Name
    G S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    G S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    G S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    G S2 Apartment Zone Air Node,  !- Zone Air Node Name
    G S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    M SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SW Apartment Zone Air Node,  !- Zone Air Node Name
    M SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    M NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NW Apartment Zone Air Node,  !- Zone Air Node Name
    M NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    M SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M SE Apartment Zone Air Node,  !- Zone Air Node Name
    M SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    M NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    M NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M NE Apartment Zone Air Node,  !- Zone Air Node Name
    M NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    M N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N1 Apartment Zone Air Node,  !- Zone Air Node Name
    M N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    M N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M N2 Apartment Zone Air Node,  !- Zone Air Node Name
    M N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    M S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S1 Apartment Zone Air Node,  !- Zone Air Node Name
    M S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    M S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    M S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M S2 Apartment Zone Air Node,  !- Zone Air Node Name
    M S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T SW Apartment ZN Thermal Zone,  !- Zone Name
    T SW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SW Apartment Zone Air Node,  !- Zone Air Node Name
    T SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    T NW Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NW Apartment Zone Air Node,  !- Zone Air Node Name
    T NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    T SE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Zone Air Node,  !- Zone Air Node Name
    T SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    T NE Apartment Equipment,!- Zone Conditioning Equipment List Name
    T NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Zone Air Node,  !- Zone Air Node Name
    T NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    T N1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Zone Air Node,  !- Zone Air Node Name
    T N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    T N2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Zone Air Node,  !- Zone Air Node Name
    T N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    T S1 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Zone Air Node,  !- Zone Air Node Name
    T S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    T S2 Apartment Equipment,!- Zone Conditioning Equipment List Name
    T S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Zone Air Node,  !- Zone Air Node Name
    T S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    M2 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 SW Apartment Zone Air Node,  !- Zone Air Node Name
    M2 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    M2 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 NW Apartment Zone Air Node,  !- Zone Air Node Name
    M2 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    M2 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 SE Apartment Zone Air Node,  !- Zone Air Node Name
    M2 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    M2 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 NE Apartment Zone Air Node,  !- Zone Air Node Name
    M2 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    M2 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 N1 Apartment Zone Air Node,  !- Zone Air Node Name
    M2 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    M2 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 N2 Apartment Zone Air Node,  !- Zone Air Node Name
    M2 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    M2 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 S1 Apartment Zone Air Node,  !- Zone Air Node Name
    M2 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    M2 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
    M2 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    M2 S2 Apartment Zone Air Node,  !- Zone Air Node Name
    M2 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    AirLoop G SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop Office Supply Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Office Mixed Air Outlet, !- Air Inlet Node Name
    AirLoop Office Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop G S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M SE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T SW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T NW Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T SE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T NE Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T N1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T N2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T S1 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop T S2 Supply Fan, !- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 SW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 NW Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 SE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 NE Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 N1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 N2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 S1 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    AirLoop M2 S2 Supply Fan,!- Name
    All On,                  !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    622.5,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M2 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 S2 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
    AirLoop G SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
    AirLoop G NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop Office,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
    AirLoop Office Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
    AirLoop G NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
    AirLoop G N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
    AirLoop G N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
    AirLoop G S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop G S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
    AirLoop G S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M SW,  !- Air Inlet Node Name
    AirLoop M SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M NW,  !- Air Inlet Node Name
    AirLoop M NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M SE,  !- Air Inlet Node Name
    AirLoop M SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M NE,  !- Air Inlet Node Name
    AirLoop M NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M N1,  !- Air Inlet Node Name
    AirLoop M N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M N2,  !- Air Inlet Node Name
    AirLoop M N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M S1,  !- Air Inlet Node Name
    AirLoop M S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M S2,  !- Air Inlet Node Name
    AirLoop M S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T SW,  !- Air Inlet Node Name
    AirLoop T SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T NW,  !- Air Inlet Node Name
    AirLoop T NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T SE,  !- Air Inlet Node Name
    AirLoop T SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T NE,  !- Air Inlet Node Name
    AirLoop T NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T N1,  !- Air Inlet Node Name
    AirLoop T N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T N2,  !- Air Inlet Node Name
    AirLoop T N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T S1,  !- Air Inlet Node Name
    AirLoop T S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop T S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop T S2,  !- Air Inlet Node Name
    AirLoop T S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 SW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 SW,  !- Air Inlet Node Name
    AirLoop M2 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 NW,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 NW,  !- Air Inlet Node Name
    AirLoop M2 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 SE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 SE,  !- Air Inlet Node Name
    AirLoop M2 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 NE,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 NE,  !- Air Inlet Node Name
    AirLoop M2 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 N1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 N1,  !- Air Inlet Node Name
    AirLoop M2 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 N2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 N2,  !- Air Inlet Node Name
    AirLoop M2 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 S1,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 S1,  !- Air Inlet Node Name
    AirLoop M2 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Heat Pump DX Supp Heating Coil AirLoop M2 S2,  !- Name
    All On,                  !- Availability Schedule Name
    1,                       !- Efficiency
    autosize,                !- Nominal Capacity {W}
    Heating Coil Air Outlet Node AirLoop M2 S2,  !- Air Inlet Node Name
    AirLoop M2 S2 Supply Air Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G SW,  !- Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G NW,  !- Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop Office,  !- Name
    AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop Office Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G NE,  !- Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G N1,  !- Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G N2,  !- Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G S1,  !- Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop G S2,  !- Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop G S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M NW,  !- Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M SE,  !- Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M NE,  !- Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M N1,  !- Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M N2,  !- Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M S1,  !- Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M S2,  !- Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SW,  !- Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NW,  !- Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T SE,  !- Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T NE,  !- Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N1,  !- Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T N2,  !- Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S1,  !- Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop T S2,  !- Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop T S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M SW,  !- Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 NW,  !- Name
    AirLoop M2 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 NW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 SE,  !- Name
    AirLoop M2 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 SE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 NE,  !- Name
    AirLoop M2 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 NE Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 N1,  !- Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 N1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 N2,  !- Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 N2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 S1,  !- Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 S1 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 S2,  !- Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 S2 Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.86542098393842,        !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    Heat Pump Cooling Mode AirLoop M2 SW,  !- Name
    AirLoop M2 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
    AirLoop M2 SW Supply Fan Outlet,  !- Air Inlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    4.1317822230509,         !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G SW,  !- Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NW,  !- Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop Office,  !- Name
    AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G NE,  !- Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N1,  !- Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G N2,  !- Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S1,  !- Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop G S2,  !- Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SW,  !- Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NW,  !- Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M SE,  !- Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M SE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M NE,  !- Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N1,  !- Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M N2,  !- Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S1,  !- Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M S2,  !- Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SW,  !- Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NW,  !- Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T SE,  !- Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T SE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T NE,  !- Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N1,  !- Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T N2,  !- Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S1,  !- Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop T S2,  !- Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop T S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop T S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 SW,  !- Name
    AirLoop M2 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 SW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 SW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 NW,  !- Name
    AirLoop M2 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 NW,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 NW,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 SE,  !- Name
    AirLoop M2 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 SE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 SE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 NE,  !- Name
    AirLoop M2 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 NE,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 NE,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 N1,  !- Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 N1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 N1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 N2,  !- Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 N2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 N2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 S1,  !- Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 S1,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 S1,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    Heat Pump HEATING Mode AirLoop M2 S2,  !- Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
    Cooling Coil Air Outlet Node AirLoop M2 S2,  !- Air Inlet Node Name
    Heating Coil Air Outlet Node AirLoop M2 S2,  !- Air Outlet Node Name
    autosize,                !- Rated Air Flow Rate {m3/s}
    autosize,                !- Rated Water Flow Rate {m3/s}
    autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G SW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G SW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G SW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G SW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G SW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G SW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop Office DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    Office Mixed Air Outlet, !- Air Inlet Node Name
    AirLoop Office Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    Office ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop Office Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop Office,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop Office,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop Office,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G NE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G NE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G NE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G NE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G NE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N1,  !- Cooling Coil Name
    0.0001,                  !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G N2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G N2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G N2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G N2,  !- Cooling Coil Name
    0.0001,                  !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G N2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G S1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G S1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop G S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop G S2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    G S2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop G S2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop G S2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop G S2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop G S2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M SW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M SW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M NW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M SE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M SE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M SE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M SE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M SE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M SE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M SE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M NE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M NE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M NE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M NE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M NE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M N1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M N2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M N2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M N2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M N2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M N2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M S1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M S1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M S2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M S2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M S2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M S2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M S2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M S2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T SW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T SW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T NW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T NW Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T SE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T SE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T SE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T SE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T SE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T SE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T SE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T NE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T NE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T NE Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T NE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T NE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T NE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T N1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T N1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N1,  !- Cooling Coil Name
    0.0001,                  !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T N2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T N2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T N2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T N2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T N2,  !- Cooling Coil Name
    0.0001,                  !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T N2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T S1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T S1 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop T S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop T S2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    T S2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop T S2 Supply Fan, !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop T S2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop T S2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop T S2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 SW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 SW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 SW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 SW Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 SW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 SW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 SW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 NW DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 NW Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 NW Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 NW Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 NW,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 NW,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 NW,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 SE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 SE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 SE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 SE Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 SE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 SE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 SE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 NE DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 NE Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 NE Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 NE Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 NE,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 NE,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 NE,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 N1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 N1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 N1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 N1 Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 N1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 N1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 N1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 N2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 N2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 N2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 N2 Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 N2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 N2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 N2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 S1 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 S1 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 S1 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 S1 Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 S1,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 S1,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 S1,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop M2 S2 DXAC Heat Pump,  !- Name
    All On,                  !- Availability Schedule Name
    M2 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
    AirLoop M2 S2 Supply Air Outlet,  !- Air Outlet Node Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    M2 S2 Apartment ZN Thermal Zone,  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Air Fan Object Type
    AirLoop M2 S2 Supply Fan,!- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    Heat Pump Heating Mode AirLoop M2 S2,  !- Heating Coil Name
    0.001,                   !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    Heat Pump Cooling Mode AirLoop M2 S2,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    Heat Pump DX Supp Heating Coil AirLoop M2 S2,  !- Supplemental Heating Coil Name
    50,                      !- Maximum Supply Air Temperature from Supplemental Heater {C}
    ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
    BlowThrough,             !- Fan Placement
    SupplyFanSch;            !- Supply Air Fan Operating Mode Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    AirLoop G SW OA Controller,  !- Name
    G SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G SW Return Air Inlet,  !- Return Air Node Name
    G SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G SW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G NW OA Controller,  !- Name
    G NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G NW Return Air Inlet,  !- Return Air Node Name
    G NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G NW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop Office OA Controller,  !- Name
    Office Relief Air Outlet,!- Relief Air Outlet Node Name
    AirLoop Office Return Air Inlet,  !- Return Air Node Name
    Office Mixed Air Outlet, !- Mixed Air Node Name
    Office Outside Air Inlet,!- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G NE OA Controller,  !- Name
    G NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G NE Return Air Inlet,  !- Return Air Node Name
    G NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G NE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G N1 OA Controller,  !- Name
    G N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G N1 Return Air Inlet,  !- Return Air Node Name
    G N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G N1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G N2 OA Controller,  !- Name
    G N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G N2 Return Air Inlet,  !- Return Air Node Name
    G N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G N2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G S1 OA Controller,  !- Name
    G S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G S1 Return Air Inlet,  !- Return Air Node Name
    G S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G S1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop G S2 OA Controller,  !- Name
    G S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop G S2 Return Air Inlet,  !- Return Air Node Name
    G S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G S2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M SW OA Controller,  !- Name
    M SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M SW Return Air Inlet,  !- Return Air Node Name
    M SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M SW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M NW OA Controller,  !- Name
    M NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M NW Return Air Inlet,  !- Return Air Node Name
    M NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M NW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M SE OA Controller,  !- Name
    M SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M SE Return Air Inlet,  !- Return Air Node Name
    M SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M SE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M NE OA Controller,  !- Name
    M NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M NE Return Air Inlet,  !- Return Air Node Name
    M NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M NE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M N1 OA Controller,  !- Name
    M N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M N1 Return Air Inlet,  !- Return Air Node Name
    M N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M N1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M N2 OA Controller,  !- Name
    M N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M N2 Return Air Inlet,  !- Return Air Node Name
    M N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M N2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M S1 OA Controller,  !- Name
    M S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M S1 Return Air Inlet,  !- Return Air Node Name
    M S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M S1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M S2 OA Controller,  !- Name
    M S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M S2 Return Air Inlet,  !- Return Air Node Name
    M S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M S2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T SW OA Controller,  !- Name
    T SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T SW Return Air Inlet,  !- Return Air Node Name
    T SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T SW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T NW OA Controller,  !- Name
    T NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T NW Return Air Inlet,  !- Return Air Node Name
    T NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T NW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T SE OA Controller,  !- Name
    T SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T SE Return Air Inlet,  !- Return Air Node Name
    T SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T SE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T NE OA Controller,  !- Name
    T NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T NE Return Air Inlet,  !- Return Air Node Name
    T NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T NE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T N1 OA Controller,  !- Name
    T N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T N1 Return Air Inlet,  !- Return Air Node Name
    T N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T N1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T N2 OA Controller,  !- Name
    T N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T N2 Return Air Inlet,  !- Return Air Node Name
    T N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T N2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T S1 OA Controller,  !- Name
    T S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T S1 Return Air Inlet,  !- Return Air Node Name
    T S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T S1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop T S2 OA Controller,  !- Name
    T S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop T S2 Return Air Inlet,  !- Return Air Node Name
    T S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T S2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 SW OA Controller,  !- Name
    M2 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 SW Return Air Inlet,  !- Return Air Node Name
    M2 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 SW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 NW OA Controller,  !- Name
    M2 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 NW Return Air Inlet,  !- Return Air Node Name
    M2 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 NW Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 SE OA Controller,  !- Name
    M2 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 SE Return Air Inlet,  !- Return Air Node Name
    M2 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 SE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 NE OA Controller,  !- Name
    M2 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 NE Return Air Inlet,  !- Return Air Node Name
    M2 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 NE Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 N1 OA Controller,  !- Name
    M2 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 N1 Return Air Inlet,  !- Return Air Node Name
    M2 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 N2 OA Controller,  !- Name
    M2 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 N2 Return Air Inlet,  !- Return Air Node Name
    M2 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 S1 OA Controller,  !- Name
    M2 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 S1 Return Air Inlet,  !- Return Air Node Name
    M2 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    AirLoop M2 S2 OA Controller,  !- Name
    M2 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
    AirLoop M2 S2 Return Air Inlet,  !- Return Air Node Name
    M2 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AirLoop G SW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G NW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop Office OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop Office OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G NE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G N1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G N2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G S1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop G S2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop G S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M SW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M NW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M SE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M NE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M N1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M N2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M S1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M S2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T SW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T NW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T SE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T NE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T N1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T N2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T S1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop T S2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop T S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 SW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 NW OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 SE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 NE OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 N1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 N2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 S1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop M2 S2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AirLoop M2 S2 OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AirLoop G SW,            !- Name
    ,                        !- Controller List Name
    AirLoop G SW Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G SW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G SW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G SW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G SW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G NW,            !- Name
    ,                        !- Controller List Name
    AirLoop G NW Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G NW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G NW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop Office,          !- Name
    ,                        !- Controller List Name
    AirLoop Office Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop Office Branches, !- Branch List Name
    ,                        !- Connector List Name
    AirLoop Office Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer Office Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter Office Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop Office Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G NE,            !- Name
    ,                        !- Controller List Name
    AirLoop G NE Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G NE Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G NE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G NE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G NE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G N1,            !- Name
    ,                        !- Controller List Name
    AirLoop G N1 Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G N1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G N2,            !- Name
    ,                        !- Controller List Name
    AirLoop G N2 Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G N2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G N2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G N2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G S1,            !- Name
    ,                        !- Controller List Name
    AirLoop G S1 Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G S1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G S1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G S1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop G S2,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop G S2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop G S2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer G S2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter G S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop G S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M SW,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M SW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M SW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M SW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M SW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M NW,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M NW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M NW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M NW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M NW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M SE,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M SE Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M SE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M SE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M SE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M NE,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M NE Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M NE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M NE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M NE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M N1,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M N1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M N1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M N1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M N2,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M N2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M N2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M N2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M S1,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M S1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M S1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M S1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M S2,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M S2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M S2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M S2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T SW,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T SW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T SW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T SW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T SW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T NW,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T NW Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T NW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T NW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T NW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T SE,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T SE Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T SE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T SE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T SE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T NE,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T NE Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T NE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T NE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T NE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T N1,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T N1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T N1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T N1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T N2,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T N2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T N2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T N2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T S1,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T S1 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T S1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T S1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop T S2,            !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop T S2 Branches,   !- Branch List Name
    ,                        !- Connector List Name
    AirLoop T S2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer T S2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter T S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop T S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 SW,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 SW Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 SW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 SW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 NW,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 NW Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 NW Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 NW Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 SE,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 SE Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 SE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 SE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 NE,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 NE Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 NE Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 NE Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 N1,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 N1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 N2,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 N2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 S1,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 S1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop M2 S2,           !- Name
    ,                        !- Controller List Name
    AirLoop AllApts Availability Manager,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop M2 S2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AirLoop M2 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
    ZoneMixer M2 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
    ZoneSplitter M2 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
    AirLoop M2 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G SW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop Office OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Office OA Mixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G NE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G N2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G S1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop G S2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    G S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M SW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M NW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M SE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M NE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M N1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M N2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M S1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M S2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T SW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T NW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T SE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T NE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T N1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T N2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T S1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop T S2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 SW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 NW OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 SE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 NE OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 N1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 N2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 S1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop M2 S2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    M2 S2 Apartment OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G SW OA System,  !- Name
    AirLoop G SW OA System Controllers,  !- Controller List Name
    AirLoop G SW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G SW Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NW OA System,  !- Name
    AirLoop G NW OA System Controllers,  !- Controller List Name
    AirLoop G NW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G NW Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop Office OA System,!- Name
    AirLoop Office OA System Controllers,  !- Controller List Name
    AirLoop Office OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop Office Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G NE OA System,  !- Name
    AirLoop G NE OA System Controllers,  !- Controller List Name
    AirLoop G NE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G NE Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N1 OA System,  !- Name
    AirLoop G N1 OA System Controllers,  !- Controller List Name
    AirLoop G N1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G N1 Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G N2 OA System,  !- Name
    AirLoop G N2 OA System Controllers,  !- Controller List Name
    AirLoop G N2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G N2 Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G S1 OA System,  !- Name
    AirLoop G S1 OA System Controllers,  !- Controller List Name
    AirLoop G S1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G S1 Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop G S2 OA System,  !- Name
    AirLoop G S2 OA System Controllers,  !- Controller List Name
    AirLoop G S2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop G S2 Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M SW OA System,  !- Name
    AirLoop M SW OA System Controllers,  !- Controller List Name
    AirLoop M SW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M NW OA System,  !- Name
    AirLoop M NW OA System Controllers,  !- Controller List Name
    AirLoop M NW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M SE OA System,  !- Name
    AirLoop M SE OA System Controllers,  !- Controller List Name
    AirLoop M SE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M NE OA System,  !- Name
    AirLoop M NE OA System Controllers,  !- Controller List Name
    AirLoop M NE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M N1 OA System,  !- Name
    AirLoop M N1 OA System Controllers,  !- Controller List Name
    AirLoop M N1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M N2 OA System,  !- Name
    AirLoop M N2 OA System Controllers,  !- Controller List Name
    AirLoop M N2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M S1 OA System,  !- Name
    AirLoop M S1 OA System Controllers,  !- Controller List Name
    AirLoop M S1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M S2 OA System,  !- Name
    AirLoop M S2 OA System Controllers,  !- Controller List Name
    AirLoop M S2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T SW OA System,  !- Name
    AirLoop T SW OA System Controllers,  !- Controller List Name
    AirLoop T SW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T NW OA System,  !- Name
    AirLoop T NW OA System Controllers,  !- Controller List Name
    AirLoop T NW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T SE OA System,  !- Name
    AirLoop T SE OA System Controllers,  !- Controller List Name
    AirLoop T SE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T NE OA System,  !- Name
    AirLoop T NE OA System Controllers,  !- Controller List Name
    AirLoop T NE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T N1 OA System,  !- Name
    AirLoop T N1 OA System Controllers,  !- Controller List Name
    AirLoop T N1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T N2 OA System,  !- Name
    AirLoop T N2 OA System Controllers,  !- Controller List Name
    AirLoop T N2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T S1 OA System,  !- Name
    AirLoop T S1 OA System Controllers,  !- Controller List Name
    AirLoop T S1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop T S2 OA System,  !- Name
    AirLoop T S2 OA System Controllers,  !- Controller List Name
    AirLoop T S2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 SW OA System, !- Name
    AirLoop M2 SW OA System Controllers,  !- Controller List Name
    AirLoop M2 SW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 NW OA System, !- Name
    AirLoop M2 NW OA System Controllers,  !- Controller List Name
    AirLoop M2 NW OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 SE OA System, !- Name
    AirLoop M2 SE OA System Controllers,  !- Controller List Name
    AirLoop M2 SE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 NE OA System, !- Name
    AirLoop M2 NE OA System Controllers,  !- Controller List Name
    AirLoop M2 NE OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 N1 OA System, !- Name
    AirLoop M2 N1 OA System Controllers,  !- Controller List Name
    AirLoop M2 N1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 N2 OA System, !- Name
    AirLoop M2 N2 OA System Controllers,  !- Controller List Name
    AirLoop M2 N2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 S1 OA System, !- Name
    AirLoop M2 S1 OA System Controllers,  !- Controller List Name
    AirLoop M2 S1 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop M2 S2 OA System, !- Name
    AirLoop M2 S2 OA System Controllers,  !- Controller List Name
    AirLoop M2 S2 OA System Equipment,  !- Outdoor Air Equipment List Name
    AirLoop AllApts Availability Manager;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    G SW Apartment OA Mixing Box,  !- Name
    G SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G NW Apartment OA Mixing Box,  !- Name
    G NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Office OA Mixing Box,    !- Name
    Office Mixed Air Outlet, !- Mixed Air Node Name
    Office Outside Air Inlet,!- Outdoor Air Stream Node Name
    Office Relief Air Outlet,!- Relief Air Stream Node Name
    AirLoop Office Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G NE Apartment OA Mixing Box,  !- Name
    G NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G N1 Apartment OA Mixing Box,  !- Name
    G N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G N2 Apartment OA Mixing Box,  !- Name
    G N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G S1 Apartment OA Mixing Box,  !- Name
    G S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G S2 Apartment OA Mixing Box,  !- Name
    G S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    G S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    G S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop G S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M SW Apartment OA Mixing Box,  !- Name
    M SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M NW Apartment OA Mixing Box,  !- Name
    M NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M SE Apartment OA Mixing Box,  !- Name
    M SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M NE Apartment OA Mixing Box,  !- Name
    M NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M N1 Apartment OA Mixing Box,  !- Name
    M N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M N2 Apartment OA Mixing Box,  !- Name
    M N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M S1 Apartment OA Mixing Box,  !- Name
    M S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M S2 Apartment OA Mixing Box,  !- Name
    M S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T SW Apartment OA Mixing Box,  !- Name
    T SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T NW Apartment OA Mixing Box,  !- Name
    T NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T SE Apartment OA Mixing Box,  !- Name
    T SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T NE Apartment OA Mixing Box,  !- Name
    T NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T N1 Apartment OA Mixing Box,  !- Name
    T N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T N2 Apartment OA Mixing Box,  !- Name
    T N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T S1 Apartment OA Mixing Box,  !- Name
    T S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T S2 Apartment OA Mixing Box,  !- Name
    T S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    T S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    T S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop T S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 SW Apartment OA Mixing Box,  !- Name
    M2 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 NW Apartment OA Mixing Box,  !- Name
    M2 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 SE Apartment OA Mixing Box,  !- Name
    M2 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 NE Apartment OA Mixing Box,  !- Name
    M2 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 N1 Apartment OA Mixing Box,  !- Name
    M2 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 N2 Apartment OA Mixing Box,  !- Name
    M2 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 S1 Apartment OA Mixing Box,  !- Name
    M2 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M2 S2 Apartment OA Mixing Box,  !- Name
    M2 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
    M2 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
    M2 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
    AirLoop M2 S2 Return Air Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AirLoop G SW Zone Splitter,  !- Name
    ZoneSplitter G SW Supply Air Inlet,  !- Inlet Node Name
    G SW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G NW Zone Splitter,  !- Name
    ZoneSplitter G NW Supply Air Inlet,  !- Inlet Node Name
    G NW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop Office Zone Splitter,  !- Name
    ZoneSplitter Office Supply Air Inlet,  !- Inlet Node Name
    Office Supply Inlet;     !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G NE Zone Splitter,  !- Name
    ZoneSplitter G NE Supply Air Inlet,  !- Inlet Node Name
    G NE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G N1 Zone Splitter,  !- Name
    ZoneSplitter G N1 Supply Air Inlet,  !- Inlet Node Name
    G N1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G N2 Zone Splitter,  !- Name
    ZoneSplitter G N2 Supply Air Inlet,  !- Inlet Node Name
    G N2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G S1 Zone Splitter,  !- Name
    ZoneSplitter G S1 Supply Air Inlet,  !- Inlet Node Name
    G S1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop G S2 Zone Splitter,  !- Name
    ZoneSplitter G S2 Supply Air Inlet,  !- Inlet Node Name
    G S2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M SW Zone Splitter,  !- Name
    ZoneSplitter M SW Supply Air Inlet,  !- Inlet Node Name
    M SW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M NW Zone Splitter,  !- Name
    ZoneSplitter M NW Supply Air Inlet,  !- Inlet Node Name
    M NW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M SE Zone Splitter,  !- Name
    ZoneSplitter M SE Supply Air Inlet,  !- Inlet Node Name
    M SE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M NE Zone Splitter,  !- Name
    ZoneSplitter M NE Supply Air Inlet,  !- Inlet Node Name
    M NE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M N1 Zone Splitter,  !- Name
    ZoneSplitter M N1 Supply Air Inlet,  !- Inlet Node Name
    M N1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M N2 Zone Splitter,  !- Name
    ZoneSplitter M N2 Supply Air Inlet,  !- Inlet Node Name
    M N2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M S1 Zone Splitter,  !- Name
    ZoneSplitter M S1 Supply Air Inlet,  !- Inlet Node Name
    M S1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M S2 Zone Splitter,  !- Name
    ZoneSplitter M S2 Supply Air Inlet,  !- Inlet Node Name
    M S2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T SW Zone Splitter,  !- Name
    ZoneSplitter T SW Supply Air Inlet,  !- Inlet Node Name
    T SW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T NW Zone Splitter,  !- Name
    ZoneSplitter T NW Supply Air Inlet,  !- Inlet Node Name
    T NW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T SE Zone Splitter,  !- Name
    ZoneSplitter T SE Supply Air Inlet,  !- Inlet Node Name
    T SE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T NE Zone Splitter,  !- Name
    ZoneSplitter T NE Supply Air Inlet,  !- Inlet Node Name
    T NE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T N1 Zone Splitter,  !- Name
    ZoneSplitter T N1 Supply Air Inlet,  !- Inlet Node Name
    T N1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T N2 Zone Splitter,  !- Name
    ZoneSplitter T N2 Supply Air Inlet,  !- Inlet Node Name
    T N2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T S1 Zone Splitter,  !- Name
    ZoneSplitter T S1 Supply Air Inlet,  !- Inlet Node Name
    T S1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop T S2 Zone Splitter,  !- Name
    ZoneSplitter T S2 Supply Air Inlet,  !- Inlet Node Name
    T S2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 SW Zone Splitter,  !- Name
    ZoneSplitter M2 SW Supply Air Inlet,  !- Inlet Node Name
    M2 SW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 NW Zone Splitter,  !- Name
    ZoneSplitter M2 NW Supply Air Inlet,  !- Inlet Node Name
    M2 NW Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 SE Zone Splitter,  !- Name
    ZoneSplitter M2 SE Supply Air Inlet,  !- Inlet Node Name
    M2 SE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 NE Zone Splitter,  !- Name
    ZoneSplitter M2 NE Supply Air Inlet,  !- Inlet Node Name
    M2 NE Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 N1 Zone Splitter,  !- Name
    ZoneSplitter M2 N1 Supply Air Inlet,  !- Inlet Node Name
    M2 N1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 N2 Zone Splitter,  !- Name
    ZoneSplitter M2 N2 Supply Air Inlet,  !- Inlet Node Name
    M2 N2 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 S1 Zone Splitter,  !- Name
    ZoneSplitter M2 S1 Supply Air Inlet,  !- Inlet Node Name
    M2 S1 Apartment Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop M2 S2 Zone Splitter,  !- Name
    ZoneSplitter M2 S2 Supply Air Inlet,  !- Inlet Node Name
    M2 S2 Apartment Supply Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AirLoop G SW Supply Path,!- Name
    ZoneSplitter G SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G NW Supply Path,!- Name
    ZoneSplitter G NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop Office Supply Path,  !- Name
    ZoneSplitter Office Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop Office Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G NE Supply Path,!- Name
    ZoneSplitter G NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G N1 Supply Path,!- Name
    ZoneSplitter G N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G N2 Supply Path,!- Name
    ZoneSplitter G N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G S1 Supply Path,!- Name
    ZoneSplitter G S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop G S2 Supply Path,!- Name
    ZoneSplitter G S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop G S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M SW Supply Path,!- Name
    ZoneSplitter M SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M NW Supply Path,!- Name
    ZoneSplitter M NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M SE Supply Path,!- Name
    ZoneSplitter M SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M NE Supply Path,!- Name
    ZoneSplitter M NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M N1 Supply Path,!- Name
    ZoneSplitter M N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M N2 Supply Path,!- Name
    ZoneSplitter M N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M S1 Supply Path,!- Name
    ZoneSplitter M S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M S2 Supply Path,!- Name
    ZoneSplitter M S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T SW Supply Path,!- Name
    ZoneSplitter T SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T NW Supply Path,!- Name
    ZoneSplitter T NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T SE Supply Path,!- Name
    ZoneSplitter T SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T NE Supply Path,!- Name
    ZoneSplitter T NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T N1 Supply Path,!- Name
    ZoneSplitter T N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T N2 Supply Path,!- Name
    ZoneSplitter T N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T S1 Supply Path,!- Name
    ZoneSplitter T S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop T S2 Supply Path,!- Name
    ZoneSplitter T S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop T S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 SW Supply Path,  !- Name
    ZoneSplitter M2 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 NW Supply Path,  !- Name
    ZoneSplitter M2 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 SE Supply Path,  !- Name
    ZoneSplitter M2 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 NE Supply Path,  !- Name
    ZoneSplitter M2 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 N1 Supply Path,  !- Name
    ZoneSplitter M2 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 N2 Supply Path,  !- Name
    ZoneSplitter M2 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 S1 Supply Path,  !- Name
    ZoneSplitter M2 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop M2 S2 Supply Path,  !- Name
    ZoneSplitter M2 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AirLoop M2 S2 Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AirLoop G SW Zone Mixer, !- Name
    ZoneMixer G SW Return Air Outlet,  !- Outlet Node Name
    G SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G NW Zone Mixer, !- Name
    ZoneMixer G NW Return Air Outlet,  !- Outlet Node Name
    G NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop Office Zone Mixer,  !- Name
    ZoneMixer Office Return Air Outlet,  !- Outlet Node Name
    Office Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G NE Zone Mixer, !- Name
    ZoneMixer G NE Return Air Outlet,  !- Outlet Node Name
    G NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G N1 Zone Mixer, !- Name
    ZoneMixer G N1 Return Air Outlet,  !- Outlet Node Name
    G N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G N2 Zone Mixer, !- Name
    ZoneMixer G N2 Return Air Outlet,  !- Outlet Node Name
    G N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G S1 Zone Mixer, !- Name
    ZoneMixer G S1 Return Air Outlet,  !- Outlet Node Name
    G S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop G S2 Zone Mixer, !- Name
    ZoneMixer G S2 Return Air Outlet,  !- Outlet Node Name
    G S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M SW Zone Mixer, !- Name
    ZoneMixer M SW Return Air Outlet,  !- Outlet Node Name
    M SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M NW Zone Mixer, !- Name
    ZoneMixer M NW Return Air Outlet,  !- Outlet Node Name
    M NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M SE Zone Mixer, !- Name
    ZoneMixer M SE Return Air Outlet,  !- Outlet Node Name
    M SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M NE Zone Mixer, !- Name
    ZoneMixer M NE Return Air Outlet,  !- Outlet Node Name
    M NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M N1 Zone Mixer, !- Name
    ZoneMixer M N1 Return Air Outlet,  !- Outlet Node Name
    M N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M N2 Zone Mixer, !- Name
    ZoneMixer M N2 Return Air Outlet,  !- Outlet Node Name
    M N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M S1 Zone Mixer, !- Name
    ZoneMixer M S1 Return Air Outlet,  !- Outlet Node Name
    M S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M S2 Zone Mixer, !- Name
    ZoneMixer M S2 Return Air Outlet,  !- Outlet Node Name
    M S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T SW Zone Mixer, !- Name
    ZoneMixer T SW Return Air Outlet,  !- Outlet Node Name
    T SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T NW Zone Mixer, !- Name
    ZoneMixer T NW Return Air Outlet,  !- Outlet Node Name
    T NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T SE Zone Mixer, !- Name
    ZoneMixer T SE Return Air Outlet,  !- Outlet Node Name
    T SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T NE Zone Mixer, !- Name
    ZoneMixer T NE Return Air Outlet,  !- Outlet Node Name
    T NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T N1 Zone Mixer, !- Name
    ZoneMixer T N1 Return Air Outlet,  !- Outlet Node Name
    T N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T N2 Zone Mixer, !- Name
    ZoneMixer T N2 Return Air Outlet,  !- Outlet Node Name
    T N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T S1 Zone Mixer, !- Name
    ZoneMixer T S1 Return Air Outlet,  !- Outlet Node Name
    T S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop T S2 Zone Mixer, !- Name
    ZoneMixer T S2 Return Air Outlet,  !- Outlet Node Name
    T S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 SW Zone Mixer,!- Name
    ZoneMixer M2 SW Return Air Outlet,  !- Outlet Node Name
    M2 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 NW Zone Mixer,!- Name
    ZoneMixer M2 NW Return Air Outlet,  !- Outlet Node Name
    M2 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 SE Zone Mixer,!- Name
    ZoneMixer M2 SE Return Air Outlet,  !- Outlet Node Name
    M2 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 NE Zone Mixer,!- Name
    ZoneMixer M2 NE Return Air Outlet,  !- Outlet Node Name
    M2 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 N1 Zone Mixer,!- Name
    ZoneMixer M2 N1 Return Air Outlet,  !- Outlet Node Name
    M2 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 N2 Zone Mixer,!- Name
    ZoneMixer M2 N2 Return Air Outlet,  !- Outlet Node Name
    M2 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 S1 Zone Mixer,!- Name
    ZoneMixer M2 S1 Return Air Outlet,  !- Outlet Node Name
    M2 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop M2 S2 Zone Mixer,!- Name
    ZoneMixer M2 S2 Return Air Outlet,  !- Outlet Node Name
    M2 S2 Apartment Return Outlet;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AirLoop G SW Return Path,!- Name
    ZoneMixer G SW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G SW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G NW Return Path,!- Name
    ZoneMixer G NW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop Office Return Path,  !- Name
    ZoneMixer Office Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop Office Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G NE Return Path,!- Name
    ZoneMixer G NE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G NE Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G N1 Return Path,!- Name
    ZoneMixer G N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G N2 Return Path,!- Name
    ZoneMixer G N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G N2 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G S1 Return Path,!- Name
    ZoneMixer G S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G S1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop G S2 Return Path,!- Name
    ZoneMixer G S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop G S2 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 SW Return Path,  !- Name
    ZoneMixer M2 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 SW Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 NW Return Path,  !- Name
    ZoneMixer M2 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 NW Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 SE Return Path,  !- Name
    ZoneMixer M2 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 SE Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 NE Return Path,  !- Name
    ZoneMixer M2 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 NE Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 N1 Return Path,  !- Name
    ZoneMixer M2 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 N1 Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 N2 Return Path,  !- Name
    ZoneMixer M2 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 N2 Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 S1 Return Path,  !- Name
    ZoneMixer M2 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 S1 Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M2 S2 Return Path,  !- Name
    ZoneMixer M2 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M2 S2 Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T SW Return Path,!- Name
    ZoneMixer T SW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T SW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T NW Return Path,!- Name
    ZoneMixer T NW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T NW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T SE Return Path,!- Name
    ZoneMixer T SE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T SE Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T NE Return Path,!- Name
    ZoneMixer T NE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T NE Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T N1 Return Path,!- Name
    ZoneMixer T N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T N1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T N2 Return Path,!- Name
    ZoneMixer T N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T N2 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T S1 Return Path,!- Name
    ZoneMixer T S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T S1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop T S2 Return Path,!- Name
    ZoneMixer T S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop T S2 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M SW Return Path,!- Name
    ZoneMixer M SW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M SW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M NW Return Path,!- Name
    ZoneMixer M NW Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M NW Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M SE Return Path,!- Name
    ZoneMixer M SE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M SE Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M NE Return Path,!- Name
    ZoneMixer M NE Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M NE Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M N1 Return Path,!- Name
    ZoneMixer M N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M N1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M N2 Return Path,!- Name
    ZoneMixer M N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M N2 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M S1 Return Path,!- Name
    ZoneMixer M S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M S1 Zone Mixer; !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop M S2 Return Path,!- Name
    ZoneMixer M S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AirLoop M S2 Zone Mixer; !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G SW Apartment sub cat,  !- Component 1 Name
    G SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NW Apartment sub cat,  !- Component 1 Name
    G NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G NE Apartment sub cat,  !- Component 1 Name
    G NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N1 Apartment sub cat,  !- Component 1 Name
    G N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G N2 Apartment sub cat,  !- Component 1 Name
    G N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S1 Apartment sub cat,  !- Component 1 Name
    G S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    G S2 Apartment sub cat,  !- Component 1 Name
    G S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SW Apartment sub cat,  !- Component 1 Name
    M SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NW Apartment sub cat,  !- Component 1 Name
    M NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M SE Apartment sub cat,  !- Component 1 Name
    M SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M NE Apartment sub cat,  !- Component 1 Name
    M NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N1 Apartment sub cat,  !- Component 1 Name
    M N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M N2 Apartment sub cat,  !- Component 1 Name
    M N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S1 Apartment sub cat,  !- Component 1 Name
    M S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M S2 Apartment sub cat,  !- Component 1 Name
    M S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SW Apartment sub cat,  !- Component 1 Name
    T SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NW Apartment sub cat,  !- Component 1 Name
    T NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T SE Apartment sub cat,  !- Component 1 Name
    T SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T NE Apartment sub cat,  !- Component 1 Name
    T NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N1 Apartment sub cat,  !- Component 1 Name
    T N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T N2 Apartment sub cat,  !- Component 1 Name
    T N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S1 Apartment sub cat,  !- Component 1 Name
    T S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    T S2 Apartment sub cat,  !- Component 1 Name
    T S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Plant Circ Pump,         !- Component 1 Name
    Plant Supply Inlet Node, !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    EvaporativeFluidCooler:SingleSpeed,  !- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower Inlet Node,!- Component 1 Inlet Node Name
    Central Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Central Boiler Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Side Bypass,!- Component 1 Name
    Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Supply Outlet,     !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Inlet Pipe, !- Component 1 Name
    Plant Demand Inlet Node, !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Side Bypass,!- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Demand Outlet Pipe,!- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;!- Component 1 Outlet Node Name

Branch,
    AirLoop G SW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G SW OA System,  !- Component 1 Name
    AirLoop G SW Return Air Inlet,  !- Component 1 Inlet Node Name
    G SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G SW DXAC Heat Pump,  !- Component 2 Name
    G SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G NW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NW OA System,  !- Component 1 Name
    AirLoop G NW Return Air Inlet,  !- Component 1 Inlet Node Name
    G NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NW DXAC Heat Pump,  !- Component 2 Name
    G NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop Office Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop Office OA System,!- Component 1 Name
    AirLoop Office Return Air Inlet,  !- Component 1 Inlet Node Name
    Office Mixed Air Outlet, !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop Office DXAC Heat Pump,  !- Component 2 Name
    Office Mixed Air Outlet, !- Component 2 Inlet Node Name
    AirLoop Office Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G NE Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G NE OA System,  !- Component 1 Name
    AirLoop G NE Return Air Inlet,  !- Component 1 Inlet Node Name
    G NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G NE DXAC Heat Pump,  !- Component 2 Name
    G NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G N1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N1 OA System,  !- Component 1 Name
    AirLoop G N1 Return Air Inlet,  !- Component 1 Inlet Node Name
    G N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N1 DXAC Heat Pump,  !- Component 2 Name
    G N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G N2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G N2 OA System,  !- Component 1 Name
    AirLoop G N2 Return Air Inlet,  !- Component 1 Inlet Node Name
    G N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G N2 DXAC Heat Pump,  !- Component 2 Name
    G N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G S1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G S1 OA System,  !- Component 1 Name
    AirLoop G S1 Return Air Inlet,  !- Component 1 Inlet Node Name
    G S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G S1 DXAC Heat Pump,  !- Component 2 Name
    G S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop G S2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop G S2 OA System,  !- Component 1 Name
    AirLoop G S2 Return Air Inlet,  !- Component 1 Inlet Node Name
    G S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop G S2 DXAC Heat Pump,  !- Component 2 Name
    G S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop G S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M SW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M SW OA System,  !- Component 1 Name
    AirLoop M SW Return Air Inlet,  !- Component 1 Inlet Node Name
    M SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M SW DXAC Heat Pump,  !- Component 2 Name
    M SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M NW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M NW OA System,  !- Component 1 Name
    AirLoop M NW Return Air Inlet,  !- Component 1 Inlet Node Name
    M NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M NW DXAC Heat Pump,  !- Component 2 Name
    M NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M SE Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M SE OA System,  !- Component 1 Name
    AirLoop M SE Return Air Inlet,  !- Component 1 Inlet Node Name
    M SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M SE DXAC Heat Pump,  !- Component 2 Name
    M SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M NE Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M NE OA System,  !- Component 1 Name
    AirLoop M NE Return Air Inlet,  !- Component 1 Inlet Node Name
    M NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M NE DXAC Heat Pump,  !- Component 2 Name
    M NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M N1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M N1 OA System,  !- Component 1 Name
    AirLoop M N1 Return Air Inlet,  !- Component 1 Inlet Node Name
    M N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M N1 DXAC Heat Pump,  !- Component 2 Name
    M N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M N2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M N2 OA System,  !- Component 1 Name
    AirLoop M N2 Return Air Inlet,  !- Component 1 Inlet Node Name
    M N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M N2 DXAC Heat Pump,  !- Component 2 Name
    M N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M S1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M S1 OA System,  !- Component 1 Name
    AirLoop M S1 Return Air Inlet,  !- Component 1 Inlet Node Name
    M S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M S1 DXAC Heat Pump,  !- Component 2 Name
    M S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M S2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M S2 OA System,  !- Component 1 Name
    AirLoop M S2 Return Air Inlet,  !- Component 1 Inlet Node Name
    M S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M S2 DXAC Heat Pump,  !- Component 2 Name
    M S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T SW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T SW OA System,  !- Component 1 Name
    AirLoop T SW Return Air Inlet,  !- Component 1 Inlet Node Name
    T SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T SW DXAC Heat Pump,  !- Component 2 Name
    T SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T NW Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T NW OA System,  !- Component 1 Name
    AirLoop T NW Return Air Inlet,  !- Component 1 Inlet Node Name
    T NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T NW DXAC Heat Pump,  !- Component 2 Name
    T NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T SE Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T SE OA System,  !- Component 1 Name
    AirLoop T SE Return Air Inlet,  !- Component 1 Inlet Node Name
    T SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T SE DXAC Heat Pump,  !- Component 2 Name
    T SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T NE Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T NE OA System,  !- Component 1 Name
    AirLoop T NE Return Air Inlet,  !- Component 1 Inlet Node Name
    T NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T NE DXAC Heat Pump,  !- Component 2 Name
    T NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T N1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T N1 OA System,  !- Component 1 Name
    AirLoop T N1 Return Air Inlet,  !- Component 1 Inlet Node Name
    T N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T N1 DXAC Heat Pump,  !- Component 2 Name
    T N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T N2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T N2 OA System,  !- Component 1 Name
    AirLoop T N2 Return Air Inlet,  !- Component 1 Inlet Node Name
    T N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T N2 DXAC Heat Pump,  !- Component 2 Name
    T N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T S1 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T S1 OA System,  !- Component 1 Name
    AirLoop T S1 Return Air Inlet,  !- Component 1 Inlet Node Name
    T S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T S1 DXAC Heat Pump,  !- Component 2 Name
    T S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop T S2 Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop T S2 OA System,  !- Component 1 Name
    AirLoop T S2 Return Air Inlet,  !- Component 1 Inlet Node Name
    T S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop T S2 DXAC Heat Pump,  !- Component 2 Name
    T S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop T S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G SW,  !- Component 1 Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G NW,  !- Component 1 Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop Office,  !- Component 1 Name
    AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G NE,  !- Component 1 Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G N1,  !- Component 1 Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G N2,  !- Component 1 Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G S1,  !- Component 1 Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop G S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop G S2,  !- Component 1 Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M SW,  !- Component 1 Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M NW,  !- Component 1 Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M SE,  !- Component 1 Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M NE,  !- Component 1 Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M N1,  !- Component 1 Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M N2,  !- Component 1 Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M S1,  !- Component 1 Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M S2,  !- Component 1 Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T SW,  !- Component 1 Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T NW,  !- Component 1 Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T SE,  !- Component 1 Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T NE,  !- Component 1 Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T N1,  !- Component 1 Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T N2,  !- Component 1 Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T S1,  !- Component 1 Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop T S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop T S2,  !- Component 1 Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G SW,  !- Component 1 Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G NW,  !- Component 1 Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop Office,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop Office,  !- Component 1 Name
    AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G NE,  !- Component 1 Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G N1,  !- Component 1 Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G N2,  !- Component 1 Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G S1,  !- Component 1 Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop G S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop G S2,  !- Component 1 Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M SW,  !- Component 1 Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M NW,  !- Component 1 Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M SE,  !- Component 1 Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M NE,  !- Component 1 Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M N1,  !- Component 1 Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M N2,  !- Component 1 Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M S1,  !- Component 1 Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M S2,  !- Component 1 Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T SW,  !- Component 1 Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T NW,  !- Component 1 Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T SE,  !- Component 1 Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T NE,  !- Component 1 Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T N1,  !- Component 1 Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T N2,  !- Component 1 Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T S1,  !- Component 1 Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop T S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop T S2,  !- Component 1 Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AirLoop M2 SW Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 SW OA System, !- Component 1 Name
    AirLoop M2 SW Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 SW DXAC Heat Pump,  !- Component 2 Name
    M2 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 NW Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 NW OA System, !- Component 1 Name
    AirLoop M2 NW Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 NW DXAC Heat Pump,  !- Component 2 Name
    M2 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 SE Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 SE OA System, !- Component 1 Name
    AirLoop M2 SE Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 SE DXAC Heat Pump,  !- Component 2 Name
    M2 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 NE Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 NE OA System, !- Component 1 Name
    AirLoop M2 NE Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 NE DXAC Heat Pump,  !- Component 2 Name
    M2 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 N1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 N1 OA System, !- Component 1 Name
    AirLoop M2 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 N1 DXAC Heat Pump,  !- Component 2 Name
    M2 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 N2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 N2 OA System, !- Component 1 Name
    AirLoop M2 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 N2 DXAC Heat Pump,  !- Component 2 Name
    M2 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 S1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 S1 OA System, !- Component 1 Name
    AirLoop M2 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 S1 DXAC Heat Pump,  !- Component 2 Name
    M2 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    AirLoop M2 S2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AirLoop M2 S2 OA System, !- Component 1 Name
    AirLoop M2 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
    M2 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
    AirLoop M2 S2 DXAC Heat Pump,  !- Component 2 Name
    M2 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
    AirLoop M2 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 SW Apartment sub cat, !- Component 1 Name
    M2 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 NW Apartment sub cat, !- Component 1 Name
    M2 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 SE Apartment sub cat, !- Component 1 Name
    M2 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 NE Apartment sub cat, !- Component 1 Name
    M2 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 N1 Apartment sub cat, !- Component 1 Name
    M2 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 N2 Apartment sub cat, !- Component 1 Name
    M2 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 S1 Apartment sub cat, !- Component 1 Name
    M2 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    M2 S2 Apartment sub cat, !- Component 1 Name
    M2 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    M2 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 SW,  !- Component 1 Name
    AirLoop M2 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 NW,  !- Component 1 Name
    AirLoop M2 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 SE,  !- Component 1 Name
    AirLoop M2 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 NE,  !- Component 1 Name
    AirLoop M2 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 N1,  !- Component 1 Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 N2,  !- Component 1 Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 S1,  !- Component 1 Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Cooling Plant Branch AirLoop M2 S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Cooling Mode AirLoop M2 S2,  !- Component 1 Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 SW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 SW,  !- Component 1 Name
    AirLoop M2 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 SW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 NW,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 NW,  !- Component 1 Name
    AirLoop M2 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 NW Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 SE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 SE,  !- Component 1 Name
    AirLoop M2 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 SE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 NE,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 NE,  !- Component 1 Name
    AirLoop M2 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 NE Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 N1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 N1,  !- Component 1 Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 N1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 N2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 N2,  !- Component 1 Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 N2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 S1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 S1,  !- Component 1 Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 S1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    WLHP Heating Plant Branch AirLoop M2 S2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Heat Pump Heating Mode AirLoop M2 S2,  !- Component 1 Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    AirLoop M2 S2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Plant Supply Side Branches,  !- Name
    Plant Supply Inlet Branch,  !- Branch 1 Name
    Plant Supply Tower Branch,  !- Branch 2 Name
    Central Boiler Branch,   !- Branch 3 Name
    Plant Supply Bypass Branch,  !- Branch 4 Name
    Plant Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    AirLoop G SW Branches,   !- Name
    AirLoop G SW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop G NW Branches,   !- Name
    AirLoop G NW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop Office Branches, !- Name
    AirLoop Office Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop G NE Branches,   !- Name
    AirLoop G NE Main Branch;!- Branch 1 Name

BranchList,
    AirLoop G N1 Branches,   !- Name
    AirLoop G N1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop G N2 Branches,   !- Name
    AirLoop G N2 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop G S1 Branches,   !- Name
    AirLoop G S1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop G S2 Branches,   !- Name
    AirLoop G S2 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M SW Branches,   !- Name
    AirLoop M SW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M NW Branches,   !- Name
    AirLoop M NW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M SE Branches,   !- Name
    AirLoop M SE Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M NE Branches,   !- Name
    AirLoop M NE Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M N1 Branches,   !- Name
    AirLoop M N1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M N2 Branches,   !- Name
    AirLoop M N2 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M S1 Branches,   !- Name
    AirLoop M S1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop M S2 Branches,   !- Name
    AirLoop M S2 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T SW Branches,   !- Name
    AirLoop T SW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T NW Branches,   !- Name
    AirLoop T NW Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T SE Branches,   !- Name
    AirLoop T SE Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T NE Branches,   !- Name
    AirLoop T NE Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T N1 Branches,   !- Name
    AirLoop T N1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T N2 Branches,   !- Name
    AirLoop T N2 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T S1 Branches,   !- Name
    AirLoop T S1 Main Branch;!- Branch 1 Name

BranchList,
    AirLoop T S2 Branches,   !- Name
    AirLoop T S2 Main Branch;!- Branch 1 Name

BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
    SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
    SHWSys1 Demand Load Branch 32,  !- Branch 9 Name
    SHWSys1 Demand Load Branch 33,  !- Branch 10 Name
    SHWSys1 Demand Load Branch 34,  !- Branch 11 Name
    SHWSys1 Demand Load Branch 35,  !- Branch 12 Name
    SHWSys1 Demand Load Branch 36,  !- Branch 13 Name
    SHWSys1 Demand Load Branch 37,  !- Branch 14 Name
    SHWSys1 Demand Load Branch 38,  !- Branch 15 Name
    SHWSys1 Demand Load Branch 39,  !- Branch 16 Name
    SHWSys1 Demand Load Branch 72,  !- Branch 17 Name
    SHWSys1 Demand Load Branch 73,  !- Branch 18 Name
    SHWSys1 Demand Load Branch 74,  !- Branch 19 Name
    SHWSys1 Demand Load Branch 75,  !- Branch 20 Name
    SHWSys1 Demand Load Branch 76,  !- Branch 21 Name
    SHWSys1 Demand Load Branch 77,  !- Branch 22 Name
    SHWSys1 Demand Load Branch 78,  !- Branch 23 Name
    SHWSys1 Demand Load Branch 79,  !- Branch 24 Name
    SHWSys1 Demand Load Branch 10,  !- Branch 25 Name
    SHWSys1 Demand Load Branch 11,  !- Branch 26 Name
    SHWSys1 Demand Load Branch 12,  !- Branch 27 Name
    SHWSys1 Demand Load Branch 13,  !- Branch 28 Name
    SHWSys1 Demand Load Branch 14,  !- Branch 29 Name
    SHWSys1 Demand Load Branch 15,  !- Branch 30 Name
    SHWSys1 Demand Load Branch 16,  !- Branch 31 Name
    SHWSys1 Demand Load Branch 17,  !- Branch 32 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 33 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 34 Name

BranchList,
    Plant Demand Side Branches,  !- Name
    Plant Demand Inlet Branch,  !- Branch 1 Name
    WLHP Cooling Plant Branch AirLoop G SW,  !- Branch 2 Name
    WLHP Heating Plant Branch AirLoop G SW,  !- Branch 3 Name
    WLHP Cooling Plant Branch AirLoop G NW,  !- Branch 4 Name
    WLHP Heating Plant Branch AirLoop G NW,  !- Branch 5 Name
    WLHP Cooling Plant Branch AirLoop Office,  !- Branch 6 Name
    WLHP Heating Plant Branch AirLoop Office,  !- Branch 7 Name
    WLHP Cooling Plant Branch AirLoop G NE,  !- Branch 8 Name
    WLHP Heating Plant Branch AirLoop G NE,  !- Branch 9 Name
    WLHP Cooling Plant Branch AirLoop G N1,  !- Branch 10 Name
    WLHP Heating Plant Branch AirLoop G N1,  !- Branch 11 Name
    WLHP Cooling Plant Branch AirLoop G N2,  !- Branch 12 Name
    WLHP Heating Plant Branch AirLoop G N2,  !- Branch 13 Name
    WLHP Cooling Plant Branch AirLoop G S1,  !- Branch 14 Name
    WLHP Heating Plant Branch AirLoop G S1,  !- Branch 15 Name
    WLHP Cooling Plant Branch AirLoop G S2,  !- Branch 16 Name
    WLHP Heating Plant Branch AirLoop G S2,  !- Branch 17 Name
    WLHP Cooling Plant Branch AirLoop G SW,  !- Branch 18 Name
    WLHP Cooling Plant Branch AirLoop M SW,  !- Branch 19 Name
    WLHP Heating Plant Branch AirLoop M SW,  !- Branch 20 Name
    WLHP Cooling Plant Branch AirLoop M NW,  !- Branch 21 Name
    WLHP Heating Plant Branch AirLoop M NW,  !- Branch 22 Name
    WLHP Cooling Plant Branch AirLoop M SE,  !- Branch 23 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Branch 24 Name
    WLHP Cooling Plant Branch AirLoop M NE,  !- Branch 25 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Branch 26 Name
    WLHP Cooling Plant Branch AirLoop M N1,  !- Branch 27 Name
    WLHP Heating Plant Branch AirLoop M N1,  !- Branch 28 Name
    WLHP Cooling Plant Branch AirLoop M N2,  !- Branch 29 Name
    WLHP Heating Plant Branch AirLoop M N2,  !- Branch 30 Name
    WLHP Cooling Plant Branch AirLoop M S1,  !- Branch 31 Name
    WLHP Heating Plant Branch AirLoop G S1,  !- Branch 32 Name
    WLHP Cooling Plant Branch AirLoop G S2,  !- Branch 33 Name
    WLHP Heating Plant Branch AirLoop M S2,  !- Branch 34 Name
    WLHP Cooling Plant Branch AirLoop T SW,  !- Branch 35 Name
    WLHP Heating Plant Branch AirLoop T SW,  !- Branch 36 Name
    WLHP Cooling Plant Branch AirLoop T NW,  !- Branch 37 Name
    WLHP Heating Plant Branch AirLoop T NW,  !- Branch 38 Name
    WLHP Cooling Plant Branch AirLoop T SE,  !- Branch 39 Name
    WLHP Heating Plant Branch AirLoop T SE,  !- Branch 40 Name
    WLHP Cooling Plant Branch AirLoop T NE,  !- Branch 41 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Branch 42 Name
    WLHP Cooling Plant Branch AirLoop T NE,  !- Branch 43 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Branch 44 Name
    WLHP Cooling Plant Branch AirLoop T N1,  !- Branch 45 Name
    WLHP Heating Plant Branch AirLoop T N1,  !- Branch 46 Name
    WLHP Cooling Plant Branch AirLoop T N2,  !- Branch 47 Name
    WLHP Heating Plant Branch AirLoop T N2,  !- Branch 48 Name
    WLHP Cooling Plant Branch AirLoop T S1,  !- Branch 49 Name
    WLHP Heating Plant Branch AirLoop T S1,  !- Branch 50 Name
    WLHP Cooling Plant Branch AirLoop T S2,  !- Branch 51 Name
    WLHP Heating Plant Branch AirLoop T S2,  !- Branch 52 Name
    WLHP Cooling Plant Branch AirLoop M S2,  !- Branch 53 Name
    WLHP Heating Plant Branch AirLoop M S1,  !- Branch 54 Name
    WLHP Heating Plant Branch AirLoop T NE,  !- Branch 55 Name
    WLHP Cooling Plant Branch AirLoop M2 SW,  !- Branch 56 Name
    WLHP Heating Plant Branch AirLoop M2 SW,  !- Branch 57 Name
    WLHP Cooling Plant Branch AirLoop M2 NW,  !- Branch 58 Name
    WLHP Heating Plant Branch AirLoop M2 NW,  !- Branch 59 Name
    WLHP Cooling Plant Branch AirLoop M2 SE,  !- Branch 60 Name
    WLHP Heating Plant Branch AirLoop M2 SE,  !- Branch 61 Name
    WLHP Cooling Plant Branch AirLoop M2 NE,  !- Branch 62 Name
    WLHP Heating Plant Branch AirLoop M2 NE,  !- Branch 63 Name
    WLHP Cooling Plant Branch AirLoop M2 N1,  !- Branch 64 Name
    WLHP Heating Plant Branch AirLoop M2 N1,  !- Branch 65 Name
    WLHP Cooling Plant Branch AirLoop M2 N2,  !- Branch 66 Name
    WLHP Heating Plant Branch AirLoop M2 N2,  !- Branch 67 Name
    WLHP Cooling Plant Branch AirLoop M2 S1,  !- Branch 68 Name
    WLHP Heating Plant Branch AirLoop M2 S1,  !- Branch 69 Name
    WLHP Cooling Plant Branch AirLoop M2 S2,  !- Branch 70 Name
    WLHP Heating Plant Branch AirLoop M2 S2,  !- Branch 71 Name
    Plant Demand Bypass Branch,  !- Branch 72 Name
    Plant Demand Outlet Branch;  !- Branch 73 Name

BranchList,
    AirLoop M2 SW Branches,  !- Name
    AirLoop M2 SW Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 NW Branches,  !- Name
    AirLoop M2 NW Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 SE Branches,  !- Name
    AirLoop M2 SE Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 NE Branches,  !- Name
    AirLoop M2 NE Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 N1 Branches,  !- Name
    AirLoop M2 N1 Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 N2 Branches,  !- Name
    AirLoop M2 N2 Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 S1 Branches,  !- Name
    AirLoop M2 S1 Main Branch;  !- Branch 1 Name

BranchList,
    AirLoop M2 S2 Branches,  !- Name
    AirLoop M2 S2 Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SHWSys1 Demand Load Branch 32,  !- Outlet Branch 8 Name
    SHWSys1 Demand Load Branch 33,  !- Outlet Branch 9 Name
    SHWSys1 Demand Load Branch 34,  !- Outlet Branch 10 Name
    SHWSys1 Demand Load Branch 35,  !- Outlet Branch 11 Name
    SHWSys1 Demand Load Branch 36,  !- Outlet Branch 12 Name
    SHWSys1 Demand Load Branch 37,  !- Outlet Branch 13 Name
    SHWSys1 Demand Load Branch 38,  !- Outlet Branch 14 Name
    SHWSys1 Demand Load Branch 39,  !- Outlet Branch 15 Name
    SHWSys1 Demand Load Branch 72,  !- Outlet Branch 16 Name
    SHWSys1 Demand Load Branch 73,  !- Outlet Branch 17 Name
    SHWSys1 Demand Load Branch 74,  !- Outlet Branch 18 Name
    SHWSys1 Demand Load Branch 75,  !- Outlet Branch 19 Name
    SHWSys1 Demand Load Branch 76,  !- Outlet Branch 20 Name
    SHWSys1 Demand Load Branch 77,  !- Outlet Branch 21 Name
    SHWSys1 Demand Load Branch 78,  !- Outlet Branch 22 Name
    SHWSys1 Demand Load Branch 79,  !- Outlet Branch 23 Name
    SHWSys1 Demand Load Branch 10,  !- Outlet Branch 24 Name
    SHWSys1 Demand Load Branch 11,  !- Outlet Branch 25 Name
    SHWSys1 Demand Load Branch 12,  !- Outlet Branch 26 Name
    SHWSys1 Demand Load Branch 13,  !- Outlet Branch 27 Name
    SHWSys1 Demand Load Branch 14,  !- Outlet Branch 28 Name
    SHWSys1 Demand Load Branch 15,  !- Outlet Branch 29 Name
    SHWSys1 Demand Load Branch 16,  !- Outlet Branch 30 Name
    SHWSys1 Demand Load Branch 17,  !- Outlet Branch 31 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 32 Name

Connector:Splitter,
    Plant Supply Splitter,   !- Name
    Plant Supply Inlet Branch,  !- Inlet Branch Name
    Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Central Boiler Branch,   !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Plant Demand Splitter,   !- Name
    Plant Demand Inlet Branch,  !- Inlet Branch Name
    WLHP Cooling Plant Branch AirLoop G SW,  !- Outlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop G SW,  !- Outlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop G NW,  !- Outlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop G NW,  !- Outlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop Office,  !- Outlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop Office,  !- Outlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop G NE,  !- Outlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop G NE,  !- Outlet Branch 8 Name
    WLHP Cooling Plant Branch AirLoop G N1,  !- Outlet Branch 9 Name
    WLHP Heating Plant Branch AirLoop G N1,  !- Outlet Branch 10 Name
    WLHP Cooling Plant Branch AirLoop G N2,  !- Outlet Branch 11 Name
    WLHP Heating Plant Branch AirLoop G N2,  !- Outlet Branch 12 Name
    WLHP Cooling Plant Branch AirLoop G S1,  !- Outlet Branch 13 Name
    WLHP Heating Plant Branch AirLoop G S1,  !- Outlet Branch 14 Name
    WLHP Cooling Plant Branch AirLoop G S2,  !- Outlet Branch 15 Name
    WLHP Heating Plant Branch AirLoop G S2,  !- Outlet Branch 16 Name
    WLHP Cooling Plant Branch AirLoop M SW,  !- Outlet Branch 17 Name
    WLHP Heating Plant Branch AirLoop M SW,  !- Outlet Branch 18 Name
    WLHP Cooling Plant Branch AirLoop M NW,  !- Outlet Branch 19 Name
    WLHP Heating Plant Branch AirLoop M NW,  !- Outlet Branch 20 Name
    WLHP Cooling Plant Branch AirLoop M SE,  !- Outlet Branch 21 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Outlet Branch 22 Name
    WLHP Cooling Plant Branch AirLoop M NE,  !- Outlet Branch 23 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Outlet Branch 24 Name
    WLHP Cooling Plant Branch AirLoop M N1,  !- Outlet Branch 25 Name
    WLHP Heating Plant Branch AirLoop M N1,  !- Outlet Branch 26 Name
    WLHP Cooling Plant Branch AirLoop M N2,  !- Outlet Branch 27 Name
    WLHP Heating Plant Branch AirLoop M N2,  !- Outlet Branch 28 Name
    WLHP Cooling Plant Branch AirLoop M S1,  !- Outlet Branch 29 Name
    WLHP Heating Plant Branch AirLoop M S1,  !- Outlet Branch 30 Name
    WLHP Cooling Plant Branch AirLoop M S2,  !- Outlet Branch 31 Name
    WLHP Heating Plant Branch AirLoop M S2,  !- Outlet Branch 32 Name
    WLHP Cooling Plant Branch AirLoop T SW,  !- Outlet Branch 33 Name
    WLHP Heating Plant Branch AirLoop T SW,  !- Outlet Branch 34 Name
    WLHP Cooling Plant Branch AirLoop T NW,  !- Outlet Branch 35 Name
    WLHP Heating Plant Branch AirLoop T NW,  !- Outlet Branch 36 Name
    WLHP Cooling Plant Branch AirLoop T SE,  !- Outlet Branch 37 Name
    WLHP Heating Plant Branch AirLoop T SE,  !- Outlet Branch 38 Name
    WLHP Cooling Plant Branch AirLoop T NE,  !- Outlet Branch 39 Name
    WLHP Heating Plant Branch AirLoop T NE,  !- Outlet Branch 40 Name
    WLHP Cooling Plant Branch AirLoop T N1,  !- Outlet Branch 41 Name
    WLHP Heating Plant Branch AirLoop T N1,  !- Outlet Branch 42 Name
    WLHP Cooling Plant Branch AirLoop T N2,  !- Outlet Branch 43 Name
    WLHP Heating Plant Branch AirLoop T N2,  !- Outlet Branch 44 Name
    WLHP Cooling Plant Branch AirLoop T S1,  !- Outlet Branch 45 Name
    WLHP Heating Plant Branch AirLoop T S1,  !- Outlet Branch 46 Name
    WLHP Cooling Plant Branch AirLoop T S2,  !- Outlet Branch 47 Name
    WLHP Heating Plant Branch AirLoop T S2,  !- Outlet Branch 48 Name
    WLHP Cooling Plant Branch AirLoop M2 SW,  !- Outlet Branch 49 Name
    WLHP Heating Plant Branch AirLoop M2 SW,  !- Outlet Branch 50 Name
    WLHP Cooling Plant Branch AirLoop M2 NW,  !- Outlet Branch 51 Name
    WLHP Heating Plant Branch AirLoop M2 NW,  !- Outlet Branch 52 Name
    WLHP Cooling Plant Branch AirLoop M2 SE,  !- Outlet Branch 53 Name
    WLHP Heating Plant Branch AirLoop M2 SE,  !- Outlet Branch 54 Name
    WLHP Cooling Plant Branch AirLoop M2 NE,  !- Outlet Branch 55 Name
    WLHP Heating Plant Branch AirLoop M2 NE,  !- Outlet Branch 56 Name
    WLHP Cooling Plant Branch AirLoop M2 N1,  !- Outlet Branch 57 Name
    WLHP Heating Plant Branch AirLoop M2 N1,  !- Outlet Branch 58 Name
    WLHP Cooling Plant Branch AirLoop M2 N2,  !- Outlet Branch 59 Name
    WLHP Heating Plant Branch AirLoop M2 N2,  !- Outlet Branch 60 Name
    WLHP Cooling Plant Branch AirLoop M2 S1,  !- Outlet Branch 61 Name
    WLHP Heating Plant Branch AirLoop M2 S1,  !- Outlet Branch 62 Name
    WLHP Cooling Plant Branch AirLoop M2 S2,  !- Outlet Branch 63 Name
    WLHP Heating Plant Branch AirLoop M2 S2,  !- Outlet Branch 64 Name
    Plant Demand Bypass Branch;  !- Outlet Branch 65 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 32,  !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 33,  !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 34,  !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 35,  !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 36,  !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 37,  !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 38,  !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 39,  !- Inlet Branch 15 Name
    SHWSys1 Demand Load Branch 72,  !- Inlet Branch 16 Name
    SHWSys1 Demand Load Branch 73,  !- Inlet Branch 17 Name
    SHWSys1 Demand Load Branch 74,  !- Inlet Branch 18 Name
    SHWSys1 Demand Load Branch 75,  !- Inlet Branch 19 Name
    SHWSys1 Demand Load Branch 76,  !- Inlet Branch 20 Name
    SHWSys1 Demand Load Branch 77,  !- Inlet Branch 21 Name
    SHWSys1 Demand Load Branch 78,  !- Inlet Branch 22 Name
    SHWSys1 Demand Load Branch 79,  !- Inlet Branch 23 Name
    SHWSys1 Demand Load Branch 10,  !- Inlet Branch 24 Name
    SHWSys1 Demand Load Branch 11,  !- Inlet Branch 25 Name
    SHWSys1 Demand Load Branch 12,  !- Inlet Branch 26 Name
    SHWSys1 Demand Load Branch 13,  !- Inlet Branch 27 Name
    SHWSys1 Demand Load Branch 14,  !- Inlet Branch 28 Name
    SHWSys1 Demand Load Branch 15,  !- Inlet Branch 29 Name
    SHWSys1 Demand Load Branch 16,  !- Inlet Branch 30 Name
    SHWSys1 Demand Load Branch 17,  !- Inlet Branch 31 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 32 Name

Connector:Mixer,
    Plant Supply Mixer,      !- Name
    Plant Supply Outlet Branch,  !- Outlet Branch Name
    Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Central Boiler Branch,   !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Plant Demand Mixer,      !- Name
    Plant Demand Outlet Branch,  !- Outlet Branch Name
    WLHP Cooling Plant Branch AirLoop G SW,  !- Inlet Branch 1 Name
    WLHP Heating Plant Branch AirLoop G SW,  !- Inlet Branch 2 Name
    WLHP Cooling Plant Branch AirLoop G NW,  !- Inlet Branch 3 Name
    WLHP Heating Plant Branch AirLoop G NW,  !- Inlet Branch 4 Name
    WLHP Cooling Plant Branch AirLoop Office,  !- Inlet Branch 5 Name
    WLHP Heating Plant Branch AirLoop Office,  !- Inlet Branch 6 Name
    WLHP Cooling Plant Branch AirLoop G NE,  !- Inlet Branch 7 Name
    WLHP Heating Plant Branch AirLoop G NE,  !- Inlet Branch 8 Name
    WLHP Cooling Plant Branch AirLoop G N1,  !- Inlet Branch 9 Name
    WLHP Heating Plant Branch AirLoop G N1,  !- Inlet Branch 10 Name
    WLHP Cooling Plant Branch AirLoop G N2,  !- Inlet Branch 11 Name
    WLHP Heating Plant Branch AirLoop G N2,  !- Inlet Branch 12 Name
    WLHP Cooling Plant Branch AirLoop G S1,  !- Inlet Branch 13 Name
    WLHP Heating Plant Branch AirLoop G S1,  !- Inlet Branch 14 Name
    WLHP Cooling Plant Branch AirLoop G S2,  !- Inlet Branch 15 Name
    WLHP Heating Plant Branch AirLoop G S2,  !- Inlet Branch 16 Name
    WLHP Cooling Plant Branch AirLoop M SW,  !- Inlet Branch 17 Name
    WLHP Heating Plant Branch AirLoop M SW,  !- Inlet Branch 18 Name
    WLHP Cooling Plant Branch AirLoop M NW,  !- Inlet Branch 19 Name
    WLHP Heating Plant Branch AirLoop M NW,  !- Inlet Branch 20 Name
    WLHP Cooling Plant Branch AirLoop M SE,  !- Inlet Branch 21 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Inlet Branch 22 Name
    WLHP Cooling Plant Branch AirLoop M NE,  !- Inlet Branch 23 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Inlet Branch 24 Name
    WLHP Cooling Plant Branch AirLoop M N1,  !- Inlet Branch 25 Name
    WLHP Heating Plant Branch AirLoop M N1,  !- Inlet Branch 26 Name
    WLHP Cooling Plant Branch AirLoop M N2,  !- Inlet Branch 27 Name
    WLHP Heating Plant Branch AirLoop M N2,  !- Inlet Branch 28 Name
    WLHP Cooling Plant Branch AirLoop M S1,  !- Inlet Branch 29 Name
    WLHP Heating Plant Branch AirLoop M S1,  !- Inlet Branch 30 Name
    WLHP Cooling Plant Branch AirLoop M S2,  !- Inlet Branch 31 Name
    WLHP Heating Plant Branch AirLoop M S2,  !- Inlet Branch 32 Name
    WLHP Cooling Plant Branch AirLoop T SW,  !- Inlet Branch 33 Name
    WLHP Heating Plant Branch AirLoop T SW,  !- Inlet Branch 34 Name
    WLHP Cooling Plant Branch AirLoop T NW,  !- Inlet Branch 35 Name
    WLHP Heating Plant Branch AirLoop T NW,  !- Inlet Branch 36 Name
    WLHP Cooling Plant Branch AirLoop T SE,  !- Inlet Branch 37 Name
    WLHP Heating Plant Branch AirLoop T SE,  !- Inlet Branch 38 Name
    WLHP Cooling Plant Branch AirLoop T NE,  !- Inlet Branch 39 Name
    WLHP Heating Plant Branch AirLoop T NE,  !- Inlet Branch 40 Name
    WLHP Cooling Plant Branch AirLoop T N1,  !- Inlet Branch 41 Name
    WLHP Heating Plant Branch AirLoop T N1,  !- Inlet Branch 42 Name
    WLHP Cooling Plant Branch AirLoop T N2,  !- Inlet Branch 43 Name
    WLHP Heating Plant Branch AirLoop T N2,  !- Inlet Branch 44 Name
    WLHP Cooling Plant Branch AirLoop T S1,  !- Inlet Branch 45 Name
    WLHP Heating Plant Branch AirLoop T S1,  !- Inlet Branch 46 Name
    WLHP Cooling Plant Branch AirLoop T S2,  !- Inlet Branch 47 Name
    WLHP Heating Plant Branch AirLoop T S2,  !- Inlet Branch 48 Name
    WLHP Cooling Plant Branch AirLoop M2 SW,  !- Inlet Branch 49 Name
    WLHP Heating Plant Branch AirLoop M2 SW,  !- Inlet Branch 50 Name
    WLHP Cooling Plant Branch AirLoop M2 NW,  !- Inlet Branch 51 Name
    WLHP Heating Plant Branch AirLoop M2 NW,  !- Inlet Branch 52 Name
    WLHP Cooling Plant Branch AirLoop M2 SE,  !- Inlet Branch 53 Name
    WLHP Heating Plant Branch AirLoop M2 SE,  !- Inlet Branch 54 Name
    WLHP Cooling Plant Branch AirLoop M2 NE,  !- Inlet Branch 55 Name
    WLHP Heating Plant Branch AirLoop M2 NE,  !- Inlet Branch 56 Name
    WLHP Cooling Plant Branch AirLoop M2 N1,  !- Inlet Branch 57 Name
    WLHP Heating Plant Branch AirLoop M2 N1,  !- Inlet Branch 58 Name
    WLHP Cooling Plant Branch AirLoop M2 N2,  !- Inlet Branch 59 Name
    WLHP Heating Plant Branch AirLoop M2 N2,  !- Inlet Branch 60 Name
    WLHP Cooling Plant Branch AirLoop M2 S1,  !- Inlet Branch 61 Name
    WLHP Heating Plant Branch AirLoop M2 S1,  !- Inlet Branch 62 Name
    WLHP Cooling Plant Branch AirLoop M2 S2,  !- Inlet Branch 63 Name
    WLHP Heating Plant Branch AirLoop M2 S2,  !- Inlet Branch 64 Name
    Plant Demand Bypass Branch;  !- Inlet Branch 65 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    G SW Apartment Inlets,   !- Name
    G SW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    G NW Apartment Inlets,   !- Name
    G NW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    Office Inlets,           !- Name
    Office Supply Inlet;     !- Node 1 Name

NodeList,
    G NE Apartment Inlets,   !- Name
    G NE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    G N1 Apartment Inlets,   !- Name
    G N1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    G N2 Apartment Inlets,   !- Name
    G N2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    G S1 Apartment Inlets,   !- Name
    G S1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    G S2 Apartment Inlets,   !- Name
    G S2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M SW Apartment Inlets,   !- Name
    M SW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M NW Apartment Inlets,   !- Name
    M NW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M SE Apartment Inlets,   !- Name
    M SE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M NE Apartment Inlets,   !- Name
    M NE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M N1 Apartment Inlets,   !- Name
    M N1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M N2 Apartment Inlets,   !- Name
    M N2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M S1 Apartment Inlets,   !- Name
    M S1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M S2 Apartment Inlets,   !- Name
    M S2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T SW Apartment Inlets,   !- Name
    T SW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T NW Apartment Inlets,   !- Name
    T NW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T SE Apartment Inlets,   !- Name
    T SE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T NE Apartment Inlets,   !- Name
    T NE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T N1 Apartment Inlets,   !- Name
    T N1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T N2 Apartment Inlets,   !- Name
    T N2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T S1 Apartment Inlets,   !- Name
    T S1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    T S2 Apartment Inlets,   !- Name
    T S2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 SW Apartment Inlets,  !- Name
    M2 SW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 NW Apartment Inlets,  !- Name
    M2 NW Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 SE Apartment Inlets,  !- Name
    M2 SE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 NE Apartment Inlets,  !- Name
    M2 NE Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 N1 Apartment Inlets,  !- Name
    M2 N1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 N2 Apartment Inlets,  !- Name
    M2 N2 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 S1 Apartment Inlets,  !- Name
    M2 S1 Apartment Supply Inlet;  !- Node 1 Name

NodeList,
    M2 S2 Apartment Inlets,  !- Name
    M2 S2 Apartment Supply Inlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    G SW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    G NW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    Office Outside Air Inlet;!- Name

OutdoorAir:Node,
    G NE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    G N1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    G N2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    G S1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    G S2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M SW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M NW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M SE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M NE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M N1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M N2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M S1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M S2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T SW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T NW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T SE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T NE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T N1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T N2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T S1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    T S2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 SW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 NW Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 SE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 NE Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 N1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 N2 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 S1 Apartment Outside Air Inlet;  !- Name

OutdoorAir:Node,
    M2 S2 Apartment Outside Air Inlet;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    224180.0175,             !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    351073.08,               !- Nominal Capacity {W}
    0.75,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode


!-   ===========  ALL OBJECTS IN CLASS: EVAPORATIVEFLUIDCOOLER:SINGLESPEED ===========

EvaporativeFluidCooler:SingleSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate Fan Power {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Standard Design Capacity {W}
    autosize,                !- Design Air Flow Rate U-factor Times Area Value {W/K}
    autosize;                !- Design Water Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.64,               !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764686,             !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2357,                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2357,                    !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    Ambient Temp Schedule,   !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100708,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100708,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    Single Water Plant Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
    WSHPPlant Heating Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

PlantEquipmentList,
    WSHPPlant Cooling Equipment,  !- Name
    EvaporativeFluidCooler:SingleSpeed,  !- Equipment 1 Object Type
    Central Tower;           !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Cooling Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Heating Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,  !- Control Scheme 1 Name
    All On,                  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    WSHPPlant Cool Operation Scheme,  !- Control Scheme 2 Name
    All On;                  !- Control Scheme 2 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    Central Boiler,          !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_S1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M S1 Apartment ZN Thermal Zone,  !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_N1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M N1 Apartment ZN Thermal Zone,  !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    Central Boiler Efficiency Curve,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_CLGSETP_Vent_CTRL,  !- Name
    S CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_HTGSETP_Vent_CTRL,  !- Name
    S HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_CLGSETP_Vent_CTRL,  !- Name
    N CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_HTGSETP_Vent_CTRL,  !- Name
    N HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Vent_Thermostat_Reset,   !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Vent_Program_N_Apartments,  !- Program Name 1
    Vent_Program_S_Apartments;  !- Program Name 2


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;  !- Program Line 1

EnergyManagementSystem:Program,
    SetBoilerPar,            !- Name
    SET CapRated =  351073.08,  !- Program Line 1
    SET EtRated =  0.75,     !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,  !- A4
    SET SkinLossRate = 0.02, !- A5
    SET BoilerType = 2,      !- A6
    IF BoilerType  == 1,     !- A7
    IF CapRated >10000,      !- A8
    SET PLRx = 0.2,          !- A9
    ELSEIF CapRated >5000,   !- A10
    SET PLRx = 0.25,         !- A11
    ELSEIF CapRated >1000,   !- A12
    SET PLRx = 0.33,         !- A13
    ELSE,                    !- A14
    SET BoilerType = 2,      !- A15
    SET PLRx = 0.2,          !- A16
    ENDIF,                   !- A17
    ELSE,                    !- A18
    SET PLRx = 0.2,          !- A19
    ENDIF,                   !- A20
    IF BoilerType == 1,      !- A21
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- A22
    ELSE,                    !- A23
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- A24
    ENDIF,                   !- A25
    SET LoadX = CapRated * PLRx,  !- A26
    SET Etx = CurveX * EtRated,  !- A27
    SET InputEx = LoadX/Etx, !- A28
    SET SkinEx = CapRated * SkinLossRate,  !- A29
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- A30

EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- A4
    ELSE,                    !- A5
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- A6
    ENDIF,                   !- A7
    ELSE,                    !- A8
    IF BoilerPLR == 0,       !- A9
    SET BoilerCurve = NULL,  !- A10
    ELSE,                    !- A11
    IF BoilerPLR <0.05,      !- A12
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- A13
    ELSE,                    !- A14
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- A15
    ENDIF,                   !- A16
    ENDIF,                   !- A17
    ENDIF;                   !- A18

EnergyManagementSystem:Program,
    Vent_Program_S_Apartments,  !- Name
    Set Vent_Setback_Flag = 0,  !- Program Line 1
    IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),  !- Program Line 2
    SET S_Apartment_CLGSETP_Vent_CTRL = 32.22,  !- A4
    SET S_Apartment_HTGSETP_Vent_CTRL = 12.78,  !- A5
    ELSE,                    !- A6
    SET S_Apartment_CLGSETP_Vent_CTRL = null,  !- A7
    SET S_Apartment_HTGSETP_Vent_CTRL = null,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    Vent_Program_N_Apartments,  !- Name
    Set Vent_Setback_Flag = 0,  !- Program Line 1
    IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),  !- Program Line 2
    SET N_Apartment_CLGSETP_Vent_CTRL = 32.22,  !- A4
    SET N_Apartment_HTGSETP_Vent_CTRL = 12.78,  !- A5
    ELSE,                    !- A6
    SET N_Apartment_CLGSETP_Vent_CTRL = null,  !- A7
    SET N_Apartment_HTGSETP_Vent_CTRL = null,  !- A8
    ENDIF;                   !- A9


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- A4
    Ecx,                     !- A5
    SkinLossRate;            !- A6


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AirLoop G SW Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G NW Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G NE Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G N1 Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G N2 Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G S1 Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop G S2 Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop Office Availability,  !- Name
    All On;                  !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop AllApts Availability,  !- Name
    All On;                  !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G SW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G S1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop G S2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop Office Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop AllApts Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop AllApts Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    75000,                   !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.966,                   !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    G SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G SW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M SE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T SW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T NW Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T SE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T NE Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T N1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T N2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T S1 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T S2 Apartment sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 SW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 SW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 NW Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 NW Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 SE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 SE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 NE Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 NE Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 N1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 N1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 N2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 N2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 S1 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 S1 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M2 S2 Apartment sub cat, !- Name
    sub cat,                 !- End-Use Subcategory
    3.29E-06,                !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M2 S2 Apartment ZN Thermal Zone,  !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    G SW Apartment sub cat,  !- Name
    G SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G SW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G NW Apartment sub cat,  !- Name
    G NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G NE Apartment sub cat,  !- Name
    G NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NE Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G N1 Apartment sub cat,  !- Name
    G N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G N2 Apartment sub cat,  !- Name
    G N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G S1 Apartment sub cat,  !- Name
    G S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    G S2 Apartment sub cat,  !- Name
    G S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M SW Apartment sub cat,  !- Name
    M SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M NW Apartment sub cat,  !- Name
    M NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M SE Apartment sub cat,  !- Name
    M SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SE Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M NE Apartment sub cat,  !- Name
    M NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NE Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M N1 Apartment sub cat,  !- Name
    M N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M N2 Apartment sub cat,  !- Name
    M N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M S1 Apartment sub cat,  !- Name
    M S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M S2 Apartment sub cat,  !- Name
    M S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T SW Apartment sub cat,  !- Name
    T SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T NW Apartment sub cat,  !- Name
    T NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NW Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T SE Apartment sub cat,  !- Name
    T SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SE Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T NE Apartment sub cat,  !- Name
    T NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NE Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T N1 Apartment sub cat,  !- Name
    T N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T N2 Apartment sub cat,  !- Name
    T N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T S1 Apartment sub cat,  !- Name
    T S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S1 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    T S2 Apartment sub cat,  !- Name
    T S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S2 Apartment sub cat;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 SW Apartment sub cat, !- Name
    M2 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 SW Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 NW Apartment sub cat, !- Name
    M2 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 NW Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 SE Apartment sub cat, !- Name
    M2 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 SE Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 NE Apartment sub cat, !- Name
    M2 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 NE Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 N1 Apartment sub cat, !- Name
    M2 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 N1 Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 N2 Apartment sub cat, !- Name
    M2 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 N2 Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 S1 Apartment sub cat, !- Name
    M2 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 S1 Apartment sub cat; !- Water Use Equipment 1 Name

WaterUse:Connections,
    M2 S2 Apartment sub cat, !- Name
    M2 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M2 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M2 S2 Apartment sub cat; !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    ChillerCentEIRPLR,       !- Name
    0.2229,                  !- Coefficient1 Constant
    0.3134,                  !- Coefficient2 x
    0.4637,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.9339,                  !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    0.0005,                  !- Coefficient5 y**2
    -0.0012,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.2579,                  !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.0002,                 !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.0009,                 !- Coefficient5 y**2
    -0.0003,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 1 Name
    EquipmentSummary,        !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    AllSummary,              !- Report 5 Name
    ComfortReportSimple55Monthly,  !- Report 6 Name
    AdaptiveComfortSummary,  !- Report 7 Name
    LifeCycleCostReport,     !- Report 8 Name
    OccupantComfortDataSummaryMonthly;  !- Report 9 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Heating Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Window Report,           !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Surface Window Inside Face Glazing Condensation Status,  !- Variable or Meter 6 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 6
    Surface Shading Device Is On Time Fraction,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Surface Storm Window On Off Status,  !- Variable or Meter 8 Name
    HoursNonZero;            !- Aggregation Type for Variable or Meter 8


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Ground Temperature, !- Variable Name
    Detailed;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fraction of Time Shading Device Is On,  !- Variable Name
    timestep;                !- Reporting Frequency

!- Output:Variable, 
  !- *,  !- Key Value
   !- Zone Infiltration Air Change Rate, !- Variable Name 
   !- hourly; !- Reporting Frequency

!-Output:Variable, 
 !-   *,  !- Key Value
  !-  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name 
  !-  hourly; !- Reporting Frequency

!-Output:Variable, 
 !-   *,  !- Key Value
  !-  Zone Ventilation Air Change Rate, !- Variable Name 
  !-  hourly; !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Gas:Facility,            !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Water,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOM ===========

Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: METER:CUSTOMDECREMENT ===========

Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

