    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.922,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    12,                       !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    16.152,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    16.152,                   !- Vertex 4 Zcoordinate
    42.367,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    16.152,                   !- Vertex 5 Zcoordinate
    42.367,                   !- Vertex 6 Xcoordinate
    22.86,                    !- Vertex 6 Ycoordinate
    16.152,                   !- Vertex 6 Zcoordinate
    47.549,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    16.152,                   !- Vertex 7 Zcoordinate
    47.549,                   !- Vertex 8 Xcoordinate
    12.497,                   !- Vertex 8 Ycoordinate
    16.152,                   !- Vertex 8 Zcoordinate
    81.991,                   !- Vertex 9 Xcoordinate
    12.497,                   !- Vertex 9 Ycoordinate
    16.152,                   !- Vertex 9 Zcoordinate
    81.991,                   !- Vertex 10 Xcoordinate
    5.791,                    !- Vertex 10 Ycoordinate
    16.152,                   !- Vertex 10 Zcoordinate
    64.922,                   !- Vertex 11 Xcoordinate
    5.791,                    !- Vertex 11 Ycoordinate
    16.152,                   !- Vertex 11 Zcoordinate
    64.922,                   !- Vertex 12 Xcoordinate
    9.449,                    !- Vertex 12 Ycoordinate
    16.152;                   !- Vertex 12 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_4_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    64.922,                   !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.922,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    64.922,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    9.449,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    9.449,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    42.367,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    42.367,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    42.367,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    10.363,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    10.363,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    10.363,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    10.363,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    12.497,                   !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    12.497,                   !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    47.549,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    81.991,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    81.991,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    16.152,                   !- Vertex 2 Zcoordinate
    81.991,                   !- Vertex 3 Xcoordinate
    12.497,                   !- Vertex 3 Ycoordinate
    16.152,                   !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    12.497,                   !- Vertex 4 Ycoordinate
    19.2;                     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    47.549,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    47.549,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    42.367,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    42.367,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    10.363,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2,                     !- Vertex 6 Zcoordinate
    10.363,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    19.2,                     !- Vertex 7 Zcoordinate
    4.572,                    !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    19.2;                     !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_6,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    47.549,                   !- Vertex 1 Xcoordinate
    9.449,                    !- Vertex 1 Ycoordinate
    19.2,                     !- Vertex 1 Zcoordinate
    64.922,                   !- Vertex 2 Xcoordinate
    9.449,                    !- Vertex 2 Ycoordinate
    19.2,                     !- Vertex 2 Zcoordinate
    64.922,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    19.2,                     !- Vertex 3 Zcoordinate
    81.991,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    19.2,                     !- Vertex 4 Zcoordinate
    81.991,                   !- Vertex 5 Xcoordinate
    12.497,                   !- Vertex 5 Ycoordinate
    19.2,                     !- Vertex 5 Zcoordinate
    47.549,                   !- Vertex 6 Xcoordinate
    12.497,                   !- Vertex 6 Ycoordinate
    19.2;                     !- Vertex 6 Zcoordinate

FenestrationSurface:Detailed,
    Retail_1_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Retail_1_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.331,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.286,                    !- Vertex 1 Zcoordinate
    0.331,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    11.251,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    11.251,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.286;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Cafe_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    54.881,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.286,                    !- Vertex 1 Zcoordinate
    54.881,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    85.631,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    85.631,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.286;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Lobby_Flr_1_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    12.793,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.286,                    !- Vertex 1 Zcoordinate
    12.793,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.152,                    !- Vertex 2 Zcoordinate
    52.739,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.152,                    !- Vertex 3 Zcoordinate
    52.739,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.286;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_1_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_1_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_2_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_2_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult19_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_3_Mult19_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    7.026,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    7.026,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    10.043,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    10.043,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_4_Mult19_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_4_Mult19_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    13.701,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    13.701,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    10.683,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    10.683,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_5_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    6.538,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    6.538,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    13.579,                   !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    13.579,                   !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_5_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_5_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_6_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_6_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_6_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    15.072,                   !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    15.072,                   !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    22.113,                   !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    22.113,                   !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_3_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_3_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    81.805,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    81.805,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    80.044,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    80.044,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_3_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.759,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    4.759,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    6.519,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    6.519,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_3_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_3_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.707,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    9.3318,                   !- Vertex 1 Zcoordinate
    76.707,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    8.1128,                   !- Vertex 2 Zcoordinate
    81.484,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    8.1128,                   !- Vertex 3 Zcoordinate
    81.484,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    9.3318;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_1_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.4,                      !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0.4,                      !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    4.172,                    !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    4.172,                    !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_1_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_1_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    13.579,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    13.579,                   !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    6.538,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    6.538,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_2_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.172,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    4.172,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    0.4,                      !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    0.4,                      !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_2_Flr_6_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_2_Flr_6_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    22.113,                   !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    22.113,                   !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.072,                   !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.072,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Room_3_Mult9_Flr_6_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Room_3_Mult9_Flr_6_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    5.159,                    !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    5.159,                    !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    10.691,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    10.691,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Banquet_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Banquet_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    39.567,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    39.567,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    13.164,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    13.164,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Dining_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    76.752,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    76.752,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    50.349,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    50.349,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Kitchen_Flr_6_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.163,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.163,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    82.391,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    82.391,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Kitchen_Flr_6_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    7.285,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    7.285,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    21.366,                   !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    21.366,                   !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Kitchen_Flr_6_Wall_1_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    82.391,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    82.391,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    86.163,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    86.163,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_1_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_6_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    9.856,                    !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    9.856,                    !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    5.079,                    !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    5.079,                    !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_North_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_6_Wall_2_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    47.095,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    47.095,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    42.821,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    42.821,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Corridor_Flr_6_Wall_2_South_Window,    !- Name
    Window,                   !- Surface Type
    ext-window-en-std-replaceme,    !- Construction Name
    Corridor_Flr_6_Wall_2_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    66.416,                   !- Vertex 1 Xcoordinate
    5.791,                    !- Vertex 1 Ycoordinate
    18.484,                   !- Vertex 1 Zcoordinate
    66.416,                   !- Vertex 2 Xcoordinate
    5.791,                    !- Vertex 2 Ycoordinate
    17.264,                   !- Vertex 2 Zcoordinate
    80.498,                   !- Vertex 3 Xcoordinate
    5.791,                    !- Vertex 3 Ycoordinate
    17.264,                   !- Vertex 3 Zcoordinate
    80.498,                   !- Vertex 4 Xcoordinate
    5.791,                    !- Vertex 4 Ycoordinate
    18.484;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Cafe_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Cafe_Flr_1_Wall_East,     !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    2.8955,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    2.8955,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    3.8099,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    3.8099,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Laundry_Flr_1_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Laundry_Flr_1_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    86.563,                   !- Vertex 1 Xcoordinate
    8.361018257503,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    86.563,                   !- Vertex 2 Xcoordinate
    8.361018257503,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    86.563,                   !- Vertex 3 Xcoordinate
    9.275418257503,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    86.563,                   !- Vertex 4 Xcoordinate
    9.275418257503,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door1,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    49.00322156701,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    49.00322156701,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    48.08882156701,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    48.08882156701,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_1_North_Door2,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Lobby_Flr_1_Wall_1_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.994891299472,           !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.994891299472,           !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.080491299472,           !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.080491299472,           !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Storage_Flr_1_Wall_North_RollDoor,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Storage_Flr_1_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    76.371820451682,          !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    76.371820451682,          !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    73.323820451682,          !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    73.323820451682,          !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Retail_2_Flr_1_Wall_West_Door,    !- Name
    Door,                     !- Surface Type
    ext-door-en-std-replaceme,    !- Construction Name
    Retail_2_Flr_1_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    10.283582317678,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    10.283582317678,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9.369182317678,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9.369182317678,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

InternalMass,
    Basement_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Basement,                 !- Zone or ZoneList Name
    3957.6604;                !- Surface Area

InternalMass,
    Retail_1_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    134.1427;                 !- Surface Area

InternalMass,
    Retail_2_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    155.3378;                 !- Surface Area

InternalMass,
    Mech_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    328.4864;                 !- Surface Area

InternalMass,
    Storage_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    189.5185;                 !- Surface Area

InternalMass,
    Laundry_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    156.0789;                 !- Surface Area

InternalMass,
    Cafe_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    377.7238;                 !- Surface Area

InternalMass,
    Lobby_Flr_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    2616.3722;                !- Surface Area

InternalMass,
    Room_1_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    49.0477;                  !- Surface Area

InternalMass,
    Room_4_Mult19_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    49.0611;                  !- Surface Area

InternalMass,
    Room_5_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_6_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    78.0349;                  !- Surface Area

InternalMass,
    Corridor_Flr_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    778.8094;                 !- Surface Area

InternalMass,
    Room_1_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    78.044;                   !- Surface Area

InternalMass,
    Room_2_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    78.0349;                  !- Surface Area

InternalMass,
    Room_3_Mult9_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    49.0611;                  !- Surface Area

InternalMass,
    Banquet_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    663.3149;                 !- Surface Area

InternalMass,
    Dining_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    663.3149;                 !- Surface Area

InternalMass,
    Kitchen_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    206.6089;                 !- Surface Area

InternalMass,
    Corridor_Flr_6_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    824.2494;                 !- Surface Area

People,
    Basement People,          !- Name
    Basement,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    106.499,                  !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Retail_1_Flr_1 People,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    10.829,                   !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Retail_2_Flr_1 People,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    12.54,                    !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Laundry_Flr_1 People,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    8.4,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Cafe_Flr_1 People,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    142.3,                    !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Lobby_Flr_1 People,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    422.435,                  !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_3 People,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_3 People,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult19_Flr_3 People,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    ALWAYS_OFF,               !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_4_Mult19_Flr_3 People,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_5_Flr_3 People,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_6_Flr_3 People,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_1_Flr_6 People,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_2_Flr_6 People,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Room_3_Mult9_Flr_6 People,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    GuestRoom_Occ_Sch,        !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.5,                      !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Banquet_Flr_6 People,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_6 People,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    249.896,                  !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_6 People,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    22.238,                   !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    always_off_BuildME,       !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    always_off_BuildME,       !- Air Velocity Schedule Name
    Fanger;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_BSMT_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.888902667,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_1_Flr_1_Lights,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.04168475,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Retail_2_Flr_1_Lights,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.04168475,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Mech_Flr_1_Lights,        !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    BLDG_LIGHT_MECHANIC_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.2257149,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Storage_Flr_1_Lights,     !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.090285958,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Laundry_Flr_1_Lights,     !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.704872521,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Cafe_Flr_1_Lights,        !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Flr_1_Lights,       !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5.489594313,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_3_Lights,      !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_3_Lights,      !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult19_Flr_3_Lights,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_4_Mult19_Flr_3_Lights,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_5_Flr_3_Lights,      !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_6_Flr_3_Lights,      !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_3_Lights,    !- Name
    Corridor_Flr_3,           !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_1_Flr_6_Lights,      !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_2_Flr_6_Lights,      !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Room_3_Mult9_Flr_6_Lights,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    BLDG_LIGHT_GUESTROOM_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Banquet_Flr_6_Lights,     !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_6_Lights,      !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.45834625,               !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_6_Lights,     !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    BLDG_LIGHT_Misc_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.73266235,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_6_Lights,    !- Name
    Corridor_Flr_6,           !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.413203271,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList Name
    BASEMENT_EQUIP_SCH,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10646.1064,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_1_Flr_1_MiscPlug_Equip,    !- Name
    Retail_1_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    721.6879,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Retail_2_Flr_1_MiscPlug_Equip,    !- Name
    Retail_2_Flr_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    835.7173,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Mech_Flr_1_MiscPlug_Equip,    !- Name
    Mech_Flr_1,               !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    883.6283,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Storage_Flr_1_MiscPlug_Equip,    !- Name
    Storage_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    254.9024,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Laundry_Flr_1_MiscPlug_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4813.4744,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Cafe_Flr_1_MiscPlug_Equip,    !- Name
    Cafe_Flr_1,               !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1016.0769,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_Flr_1_MiscPlug_Equip,    !- Name
    Lobby_Flr_1,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    10557.062,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_3_PlugMisc_Equip,    !- Name
    Room_1_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_3_PlugMisc_Equip,    !- Name
    Room_2_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_3_Mult19_Flr_3,      !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    257.9908,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_4_Mult19_Flr_3_PlugMisc_Equip,    !- Name
    Room_4_Mult19_Flr_3,      !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_5_Flr_3_PlugMisc_Equip,    !- Name
    Room_5_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_6_Flr_3_PlugMisc_Equip,    !- Name
    Room_6_Flr_3,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_1_Flr_6_PlugMisc_Equip,    !- Name
    Room_1_Flr_6,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3986,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_2_Flr_6_PlugMisc_Equip,    !- Name
    Room_2_Flr_6,             !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    263.3678,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Room_3_Mult9_Flr_6_PlugMisc_Equip,    !- Name
    Room_3_Mult9_Flr_6,       !- Zone or ZoneList Name
    Guestroom_Eqp_Sch_Adva,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    258.0614,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Banquet_Flr_6_MiscPlug_Equip,    !- Name
    Banquet_Flr_6,            !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Dining_Flr_6_MiscPlug_Equip,    !- Name
    Dining_Flr_6,             !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    22493.0084,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_MiscElec_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    52482.7989,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    Cooking;                  !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Freezer,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    277.5,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInFreezer;           !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_6_Reach-in-Refrigerator,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    156.7,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.25,                     !- Fraction Radiant
    0,                        !- Fraction Lost
    ReachInRefrigerator;      !- EndUse Subcategory

GasEquipment,
    Laundry_Flr_1_MiscGas_Equip,    !- Name
    Laundry_Flr_1,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    41817.4489,               !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Laundry;                  !- EndUse Subcategory

GasEquipment,
    Kitchen_Flr_6_MiscGas_Equip,    !- Name
    Kitchen_Flr_6,            !- Zone or ZoneList Name
    Kitchen_Gas_Equip_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    249920.3527,              !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    Cooking;                  !- EndUse Subcategory

Daylighting:Controls,
    Lobby_Flr_1_DaylCtrl,     !- Name
    Lobby_Flr_1,              !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_Flr_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Lobby_Flr_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.07,                     !- Fraction of Zone Controlled by Reference Point 1
    269,                      !- Illuminance Setpoint at Reference Point 1
    Lobby_Flr_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.07,                     !- Fraction of Zone Controlled by Reference Point 2
    269;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Cafe_Flr_1_DaylCtrl,      !- Name
    Cafe_Flr_1,               !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafe_Flr_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Cafe_Flr_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.39,                     !- Fraction of Zone Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Cafe_Flr_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.39,                     !- Fraction of Zone Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Dining_Flr_6_DaylCtrl,    !- Name
    Dining_Flr_6,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Dining_Flr_6_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Dining_Flr_6_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.2,                      !- Fraction of Zone Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Dining_Flr_6_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Zone Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Banquet_Flr_6_DaylCtrl,    !- Name
    Banquet_Flr_6,            !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Banquet_Flr_6_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Banquet_Flr_6_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.2,                      !- Fraction of Zone Controlled by Reference Point 1
    215,                      !- Illuminance Setpoint at Reference Point 1
    Banquet_Flr_6_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.2,                      !- Fraction of Zone Controlled by Reference Point 2
    215;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt1,    !- Name
    Lobby_Flr_1,              !- Zone Name
    32.766,                   !- XCoordinate of Reference Point
    1.5316,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Lobby_Flr_1_DaylRefPt2,    !- Name
    Lobby_Flr_1,              !- Zone Name
    32.766,                   !- XCoordinate of Reference Point
    3.0632,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt1,    !- Name
    Cafe_Flr_1,               !- Zone Name
    70.2565,                  !- XCoordinate of Reference Point
    1.5316,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Cafe_Flr_1_DaylRefPt2,    !- Name
    Cafe_Flr_1,               !- Zone Name
    70.2565,                  !- XCoordinate of Reference Point
    3.0632,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt1,    !- Name
    Dining_Flr_6,             !- Zone Name
    63.551,                   !- XCoordinate of Reference Point
    21.2976,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Dining_Flr_6_DaylRefPt2,    !- Name
    Dining_Flr_6,             !- Zone Name
    63.551,                   !- XCoordinate of Reference Point
    19.7351,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt1,    !- Name
    Banquet_Flr_6,            !- Zone Name
    26.365,                   !- XCoordinate of Reference Point
    21.2976,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Banquet_Flr_6_DaylRefPt2,    !- Name
    Banquet_Flr_6,            !- Zone Name
    26.365,                   !- XCoordinate of Reference Point
    19.7351,                  !- YCoordinate of Reference Point
    16.914;                   !- ZCoordinate of Reference Point

ZoneVentilation:WindandStackOpenArea,
    ROOM_1_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_1_FLR_3,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_2_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_2_FLR_3,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_3_MULT19_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_3_MULT19_FLR_3,      !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_4_MULT19_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_4_MULT19_FLR_3,      !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_5_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_5_FLR_3,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_6_FLR_3 Sliding Door Ventilation,    !- Name
    ROOM_6_FLR_3,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_1_FLR_6 Sliding Door Ventilation,    !- Name
    ROOM_1_FLR_6,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_2_FLR_6 Sliding Door Ventilation,    !- Name
    ROOM_2_FLR_6,             !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    0,                        !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:WindandStackOpenArea,
    ROOM_3_MULT9_FLR_6 Sliding Door Ventilation,    !- Name
    ROOM_3_MULT9_FLR_6,       !- Zone Name
    0.02,                     !- Opening Area
    Sliding_Doors_Ventilation_Availability_SCH,    !- Opening Area Fraction Schedule Name
    autocalculate,            !- Opening Effectiveness
    180,                      !- Effective Angle
    9.6007,                   !- Height Difference
    autocalculate,            !- Discharge Coefficient for Opening
    18.89,                    !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    25.56,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    15.56,                    !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    26.67,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

AIRFLOWNETWORK:SIMULATIONCONTROL,
    NV,                       !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    1,                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU;                !- Solver

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Retail_1_Flr_1,           !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Cafe_Flr_1,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Lobby_Flr_1,              !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_1_Flr_3,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_2_Flr_3,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_5_Flr_3,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_6_Flr_3,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_1_Flr_6,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_2_Flr_6,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Room_3_Mult9_Flr_6,       !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Banquet_Flr_6,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Dining_Flr_6,             !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Kitchen_Flr_6,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Retail_2_Flr_1,           !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Mech_Flr_1,               !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Storage_Flr_1,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Laundry_Flr_1,            !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Corridor_Flr_3,           !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:ZONE,
    Corridor_Flr_6,           !- Zone Name
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    Standard,                 !- Single Sided Wind Pressure Coefficient Algorithm
    10;                       !- Facade Width

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Wall_South,    !- Surface Name
    Crack_25,                 !- Leakage Component Name
    Node_1,                   !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Wall_West,    !- Surface Name
    Crack_20,                 !- Leakage Component Name
    Node_2,                   !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Wall_North,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Wall_East,    !- Surface Name
    Crack_35,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Ceiling,    !- Surface Name
    Crack_9,                  !- Leakage Component Name
    Node_5,                   !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_2_Flr_1_Wall_West,    !- Surface Name
    Crack_22,                 !- Leakage Component Name
    Node_6,                   !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_2_Flr_1_Wall_South,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_2_Flr_1_Wall_North,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_2_Flr_1_Wall_East,    !- Surface Name
    Crack_37,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Mech_Flr_1_Wall_North,    !- Surface Name
    Crack_28,                 !- Leakage Component Name
    Node_10,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Mech_Flr_1_Wall_East,     !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Mech_Flr_1_Wall_South,    !- Surface Name
    Crack_42,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Mech_Flr_1_Wall_West,     !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Storage_Flr_1_Wall_North,    !- Surface Name
    Crack_23,                 !- Leakage Component Name
    Node_14,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Storage_Flr_1_Wall_East,    !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Storage_Flr_1_Wall_South,    !- Surface Name
    Crack_39,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Storage_Flr_1_Wall_West,    !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Laundry_Flr_1_Wall_North,    !- Surface Name
    Crack_16,                 !- Leakage Component Name
    Node_18,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Laundry_Flr_1_Wall_East,    !- Surface Name
    Crack_29,                 !- Leakage Component Name
    Node_19,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Laundry_Flr_1_Wall_South,    !- Surface Name
    Crack_33,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Laundry_Flr_1_Wall_West,    !- Surface Name
    Crack_43,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_East,     !- Surface Name
    Crack_20,                 !- Leakage Component Name
    Node_22,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_South,    !- Surface Name
    Crack_11,                 !- Leakage Component Name
    Node_23,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_1_North,    !- Surface Name
    Crack_31,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_2_North,    !- Surface Name
    Crack_33,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_West,     !- Surface Name
    Crack_35,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Ceiling,       !- Surface Name
    Crack_3,                  !- Leakage Component Name
    Node_27,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_North,    !- Surface Name
    Crack_19,                 !- Leakage Component Name
    Node_28,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_2_North,    !- Surface Name
    Crack_10,                 !- Leakage Component Name
    Node_29,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_South,    !- Surface Name
    Crack_14,                 !- Leakage Component Name
    Node_30,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_West,    !- Surface Name
    Crack_24,                 !- Leakage Component Name
    Node_31,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_2_South,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_3_South,    !- Surface Name
    Crack_31,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_2_West,    !- Surface Name
    Crack_35,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_3_West,    !- Surface Name
    Crack_37,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_4_West,    !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_3_North,    !- Surface Name
    Crack_42,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_4_North,    !- Surface Name
    Crack_39,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_East,    !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_2_East,    !- Surface Name
    Crack_35,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_3_East,    !- Surface Name
    Crack_43,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Ceiling_2,    !- Surface Name
    Crack_6,                  !- Leakage Component Name
    Node_42,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_South,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_43,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_West,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_44,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_North,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_East,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_North,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_47,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_West,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_48,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_East,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_South,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_East,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_51,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_South,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_52,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_North,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_West,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_North,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_55,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_East,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_56,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_South,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_West,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_1_North,    !- Surface Name
    Crack_15,                 !- Leakage Component Name
    Node_59,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_2_North,    !- Surface Name
    Crack_27,                 !- Leakage Component Name
    Node_60,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_1_South,    !- Surface Name
    Crack_27,                 !- Leakage Component Name
    Node_61,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_2_South,    !- Surface Name
    Crack_15,                 !- Leakage Component Name
    Node_62,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_3_East,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_4_East,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_3_West,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_4_West,    !- Surface Name
    Crack_36,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Wall_South,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_67,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Wall_West,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_68,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Wall_North,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Ceiling,     !- Surface Name
    Crack_8,                  !- Leakage Component Name
    Node_70,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Wall_North,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_71,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Wall_West,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_72,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Wall_South,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Ceiling,     !- Surface Name
    Crack_8,                  !- Leakage Component Name
    Node_74,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_3_Mult9_Flr_6_Wall_South,    !- Surface Name
    Crack_17,                 !- Leakage Component Name
    Node_75,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_3_Mult9_Flr_6_Ceiling,    !- Surface Name
    Crack_4,                  !- Leakage Component Name
    Node_76,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Wall_North,    !- Surface Name
    Crack_30,                 !- Leakage Component Name
    Node_77,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Wall_East,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Wall_South,    !- Surface Name
    Crack_44,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Wall_West,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Ceiling,    !- Surface Name
    Crack_7,                  !- Leakage Component Name
    Node_81,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Dining_Flr_6_Wall_North,    !- Surface Name
    Crack_30,                 !- Leakage Component Name
    Node_82,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Dining_Flr_6_Wall_East,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Dining_Flr_6_Wall_West,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Dining_Flr_6_Ceiling,     !- Surface Name
    Crack_7,                  !- Leakage Component Name
    Node_85,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_North,    !- Surface Name
    Crack_18,                 !- Leakage Component Name
    Node_86,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_East,    !- Surface Name
    Crack_26,                 !- Leakage Component Name
    Node_87,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_1_South,    !- Surface Name
    Crack_12,                 !- Leakage Component Name
    Node_88,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_1_West,    !- Surface Name
    Crack_34,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_2_West,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Ceiling,    !- Surface Name
    Crack_1,                  !- Leakage Component Name
    Node_91,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_1_North,    !- Surface Name
    Crack_15,                 !- Leakage Component Name
    Node_92,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_2_North,    !- Surface Name
    Crack_13,                 !- Leakage Component Name
    Node_93,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_2_South,    !- Surface Name
    Crack_26,                 !- Leakage Component Name
    Node_94,                  !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_3_North,    !- Surface Name
    Crack_44,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_3_West,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_1_East,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_2_East,    !- Surface Name
    Crack_38,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_3_East,    !- Surface Name
    Crack_34,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Ceiling_1,    !- Surface Name
    Crack_5,                  !- Leakage Component Name
    Node_100,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Ceiling_2,    !- Surface Name
    Crack_2,                  !- Leakage Component Name
    Node_101,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_1_Flr_1_Wall_South_Window,    !- Surface Name
    Opening_5,                !- Leakage Component Name
    Node_102,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_1,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_South_Window,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_103,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_2,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_South_Window,    !- Surface Name
    Opening_15,               !- Leakage Component Name
    Node_104,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_3,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_South_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_105,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_4,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_3_Wall_West_Window,    !- Surface Name
    Opening_13,               !- Leakage Component Name
    Node_106,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_4,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_North_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_107,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_5,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_3_Wall_West_Window,    !- Surface Name
    Opening_13,               !- Leakage Component Name
    Node_108,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_5,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_East_Window,    !- Surface Name
    Opening_13,               !- Leakage Component Name
    Node_109,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_6,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_5_Flr_3_Wall_South_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_110,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_6,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_North_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_111,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_7,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_6_Flr_3_Wall_East_Window,    !- Surface Name
    Opening_13,               !- Leakage Component Name
    Node_112,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_7,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_1_North_Window,    !- Surface Name
    Opening_9,                !- Leakage Component Name
    Node_113,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_2_North_Window,    !- Surface Name
    Opening_4,                !- Leakage Component Name
    Node_114,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_1_South_Window,    !- Surface Name
    Opening_4,                !- Leakage Component Name
    Node_115,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_3_Wall_2_South_Window,    !- Surface Name
    Opening_9,                !- Leakage Component Name
    Node_116,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Wall_South_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_117,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_8,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_1_Flr_6_Wall_West_Window,    !- Surface Name
    Opening_14,               !- Leakage Component Name
    Node_118,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_8,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Wall_North_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_119,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_9,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_2_Flr_6_Wall_West_Window,    !- Surface Name
    Opening_14,               !- Leakage Component Name
    Node_120,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_9,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Room_3_Mult9_Flr_6_Wall_South_Window,    !- Surface Name
    Opening_11,               !- Leakage Component Name
    Node_121,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_10,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Banquet_Flr_6_Wall_North_Window,    !- Surface Name
    Opening_6,                !- Leakage Component Name
    Node_122,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_11,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Dining_Flr_6_Wall_North_Window,    !- Surface Name
    Opening_6,                !- Leakage Component Name
    Node_123,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_12,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_North_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_124,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_13,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_East_Window,    !- Surface Name
    Opening_3,                !- Leakage Component Name
    Node_125,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_13,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Kitchen_Flr_6_Wall_1_South_Window,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_126,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_13,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_1_North_Window,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_127,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_2_North_Window,    !- Surface Name
    Opening_8,                !- Leakage Component Name
    Node_128,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Corridor_Flr_6_Wall_2_South_Window,    !- Surface Name
    Opening_3,                !- Leakage Component Name
    Node_129,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Cafe_Flr_1_Wall_East_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_130,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Laundry_Flr_1_Wall_East_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_131,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_North_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_132,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Lobby_Flr_1_Wall_1_North_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_133,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Storage_Flr_1_Wall_North_RollDoor,    !- Surface Name
    Opening_2,                !- Leakage Component Name
    Node_134,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE,
    Retail_2_Flr_1_Wall_West_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_135,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_1,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_2,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_3,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_4,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_5,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_6,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_7,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_8,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_9,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_10,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_11,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_12,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_13,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_14,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_15,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_16,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_17,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_18,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_19,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_20,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_21,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_22,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_23,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_24,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_25,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_26,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_27,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_28,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_29,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_30,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_31,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_32,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_33,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_34,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_35,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_36,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_37,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_38,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_39,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_40,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_41,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_42,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_43,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK,
    Crack_44,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_1,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_2,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_3,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_4,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_5,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_6,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_7,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_8,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_9,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_10,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_11,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_12,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_13,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_14,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING,
    Opening_15,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_1,                   !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_2,                   !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_5,                   !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_6,                   !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_10,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_14,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_18,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_19,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_22,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_23,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_27,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_28,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_29,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_30,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_31,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_42,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_43,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_44,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_47,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_48,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_51,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_52,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_55,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_56,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_59,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_60,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_61,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_62,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_67,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_68,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_70,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_71,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_72,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_74,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_75,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_76,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_77,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_81,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_82,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_85,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_86,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_87,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_88,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_91,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_92,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_93,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_94,                  !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_100,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_101,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_102,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_103,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_104,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_105,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_106,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_107,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_108,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_109,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_110,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_111,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_112,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_113,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_114,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_115,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_116,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_117,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_118,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_119,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_120,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_121,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_122,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_123,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_124,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_125,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_126,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_127,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_128,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_129,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_130,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_131,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_132,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_133,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_134,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE,
    Node_135,                 !- Name
    0,                        !- External Node Height
    HighRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY,
    HighRise_degrees,         !- Name
    0,                        !- Wind Direction 1
    22.5,                     !- Wind Direction 2
    45,                       !- Wind Direction 3
    67.5,                     !- Wind Direction 4
    90,                       !- Wind Direction 5
    112.5,                    !- Wind Direction 6
    135,                      !- Wind Direction 7
    157.5,                    !- Wind Direction 8
    180,                      !- Wind Direction 9
    202.5,                    !- Wind Direction 10
    225,                      !- Wind Direction 11
    247.5,                    !- Wind Direction 12
    270,                      !- Wind Direction 13
    292.5,                    !- Wind Direction 14
    315,                      !- Wind Direction 15
    337.5;                    !- Wind Direction 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_wall_N,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.191,                    !- Wind Pressure Coefficient Value 1
    -0.149,                   !- Wind Pressure Coefficient Value 2
    0.081,                    !- Wind Pressure Coefficient Value 3
    -0.034,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.283,                   !- Wind Pressure Coefficient Value 6
    -0.278,                   !- Wind Pressure Coefficient Value 7
    -0.212,                   !- Wind Pressure Coefficient Value 8
    -0.152,                   !- Wind Pressure Coefficient Value 9
    -0.212,                   !- Wind Pressure Coefficient Value 10
    -0.278,                   !- Wind Pressure Coefficient Value 11
    -0.283,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.034,                   !- Wind Pressure Coefficient Value 14
    0.081,                    !- Wind Pressure Coefficient Value 15
    -0.149;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_wall_S,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.152,                   !- Wind Pressure Coefficient Value 1
    -0.212,                   !- Wind Pressure Coefficient Value 2
    -0.278,                   !- Wind Pressure Coefficient Value 3
    -0.283,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.034,                   !- Wind Pressure Coefficient Value 6
    0.081,                    !- Wind Pressure Coefficient Value 7
    -0.149,                   !- Wind Pressure Coefficient Value 8
    0.191,                    !- Wind Pressure Coefficient Value 9
    -0.149,                   !- Wind Pressure Coefficient Value 10
    0.081,                    !- Wind Pressure Coefficient Value 11
    -0.034,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.283,                   !- Wind Pressure Coefficient Value 14
    -0.278,                   !- Wind Pressure Coefficient Value 15
    -0.212;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_wall_E,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.283,                   !- Wind Pressure Coefficient Value 2
    -0.278,                   !- Wind Pressure Coefficient Value 3
    -0.212,                   !- Wind Pressure Coefficient Value 4
    -0.152,                   !- Wind Pressure Coefficient Value 5
    -0.212,                   !- Wind Pressure Coefficient Value 6
    -0.278,                   !- Wind Pressure Coefficient Value 7
    -0.283,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.034,                   !- Wind Pressure Coefficient Value 10
    0.081,                    !- Wind Pressure Coefficient Value 11
    -0.149,                   !- Wind Pressure Coefficient Value 12
    0.191,                    !- Wind Pressure Coefficient Value 13
    -0.149,                   !- Wind Pressure Coefficient Value 14
    0.081,                    !- Wind Pressure Coefficient Value 15
    -0.034;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_wall_W,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.034,                   !- Wind Pressure Coefficient Value 2
    0.081,                    !- Wind Pressure Coefficient Value 3
    -0.149,                   !- Wind Pressure Coefficient Value 4
    0.191,                    !- Wind Pressure Coefficient Value 5
    -0.149,                   !- Wind Pressure Coefficient Value 6
    0.081,                    !- Wind Pressure Coefficient Value 7
    -0.034,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.283,                   !- Wind Pressure Coefficient Value 10
    -0.278,                   !- Wind Pressure Coefficient Value 11
    -0.212,                   !- Wind Pressure Coefficient Value 12
    -0.152,                   !- Wind Pressure Coefficient Value 13
    -0.212,                   !- Wind Pressure Coefficient Value 14
    -0.278,                   !- Wind Pressure Coefficient Value 15
    -0.283;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_roof_N,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.149,                   !- Wind Pressure Coefficient Value 2
    -0.149,                   !- Wind Pressure Coefficient Value 3
    -0.149,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.149,                   !- Wind Pressure Coefficient Value 6
    -0.149,                   !- Wind Pressure Coefficient Value 7
    -0.149,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.149,                   !- Wind Pressure Coefficient Value 10
    -0.149,                   !- Wind Pressure Coefficient Value 11
    -0.149,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.149,                   !- Wind Pressure Coefficient Value 14
    -0.149,                   !- Wind Pressure Coefficient Value 15
    -0.149;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_roof_S,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.149,                   !- Wind Pressure Coefficient Value 2
    -0.149,                   !- Wind Pressure Coefficient Value 3
    -0.149,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.149,                   !- Wind Pressure Coefficient Value 6
    -0.149,                   !- Wind Pressure Coefficient Value 7
    -0.149,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.149,                   !- Wind Pressure Coefficient Value 10
    -0.149,                   !- Wind Pressure Coefficient Value 11
    -0.149,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.149,                   !- Wind Pressure Coefficient Value 14
    -0.149,                   !- Wind Pressure Coefficient Value 15
    -0.149;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_roof_E,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.149,                   !- Wind Pressure Coefficient Value 2
    -0.149,                   !- Wind Pressure Coefficient Value 3
    -0.149,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.149,                   !- Wind Pressure Coefficient Value 6
    -0.149,                   !- Wind Pressure Coefficient Value 7
    -0.149,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.149,                   !- Wind Pressure Coefficient Value 10
    -0.149,                   !- Wind Pressure Coefficient Value 11
    -0.149,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.149,                   !- Wind Pressure Coefficient Value 14
    -0.149,                   !- Wind Pressure Coefficient Value 15
    -0.149;                   !- Wind Pressure Coefficient Value 16

AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES,
    HighRise_MedShield_roof_W,    !- Name
    HighRise_degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.149,                   !- Wind Pressure Coefficient Value 1
    -0.149,                   !- Wind Pressure Coefficient Value 2
    -0.149,                   !- Wind Pressure Coefficient Value 3
    -0.149,                   !- Wind Pressure Coefficient Value 4
    -0.149,                   !- Wind Pressure Coefficient Value 5
    -0.149,                   !- Wind Pressure Coefficient Value 6
    -0.149,                   !- Wind Pressure Coefficient Value 7
    -0.149,                   !- Wind Pressure Coefficient Value 8
    -0.149,                   !- Wind Pressure Coefficient Value 9
    -0.149,                   !- Wind Pressure Coefficient Value 10
    -0.149,                   !- Wind Pressure Coefficient Value 11
    -0.149,                   !- Wind Pressure Coefficient Value 12
    -0.149,                   !- Wind Pressure Coefficient Value 13
    -0.149,                   !- Wind Pressure Coefficient Value 14
    -0.149,                   !- Wind Pressure Coefficient Value 15
    -0.149;                   !- Wind Pressure Coefficient Value 16

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    Exterior_Lgt_ALWAYS_ON,    !- Schedule Name
    11632.5,                  !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    122221.978021978,         !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    375.9,                    !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

HVACTemplate:Thermostat,
    dual_thermostat_Basement,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Retail_1_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Retail_2_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mech_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Storage_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Laundry_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Cafe_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Lobby_Flr_1,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_1_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_2_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_3_Mult19_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_4_Mult19_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_5_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_6_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corridor_Flr_3,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_1_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_2_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Room_3_Mult9_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Banquet_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Dining_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Kitchen_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corridor_Flr_6,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH,              !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
    Basement,                 !- Zone Name
    dual_thermostat_Basement,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000431633,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Retail_1_Flr_1,           !- Zone Name
    dual_thermostat_Retail_1_Flr_1,    !- Template Thermostat Name
    HVAC_Sch_1,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001180644,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Retail_2_Flr_1,           !- Zone Name
    dual_thermostat_Retail_2_Flr_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001180644,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mech_Flr_1,               !- Zone Name
    dual_thermostat_Mech_Flr_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Storage_Flr_1,            !- Zone Name
    dual_thermostat_Storage_Flr_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000609365,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Laundry_Flr_1,            !- Zone Name
    dual_thermostat_Laundry_Flr_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Cafe_Flr_1,               !- Zone Name
    dual_thermostat_Cafe_Flr_1,    !- Template Thermostat Name
    HVAC_Sch_2,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000914047,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Lobby_Flr_1,              !- Zone Name
    dual_thermostat_Lobby_Flr_1,    !- Template Thermostat Name
    HVAC_Sch_3,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001447242,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_1_Flr_3,             !- Zone Name
    dual_thermostat_Room_1_Flr_3,    !- Template Thermostat Name
    HVAC_Sch_4,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_2_Flr_3,             !- Zone Name
    dual_thermostat_Room_2_Flr_3,    !- Template Thermostat Name
    HVAC_Sch_5,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_3_Mult19_Flr_3,      !- Zone Name
    dual_thermostat_Room_3_Mult19_Flr_3,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000448954,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_4_Mult19_Flr_3,      !- Zone Name
    dual_thermostat_Room_4_Mult19_Flr_3,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000448954,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_5_Flr_3,             !- Zone Name
    dual_thermostat_Room_5_Flr_3,    !- Template Thermostat Name
    HVAC_Sch_6,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_6_Flr_3,             !- Zone Name
    dual_thermostat_Room_6_Flr_3,    !- Template Thermostat Name
    HVAC_Sch_7,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corridor_Flr_3,           !- Zone Name
    dual_thermostat_Corridor_Flr_3,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304682,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_1_Flr_6,             !- Zone Name
    dual_thermostat_Room_1_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_8,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_2_Flr_6,             !- Zone Name
    dual_thermostat_Room_2_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_9,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000395372,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Room_3_Mult9_Flr_6,       !- Zone Name
    dual_thermostat_Room_3_Mult9_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_10,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000448954,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Banquet_Flr_6,            !- Zone Name
    dual_thermostat_Banquet_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_11,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.003580019,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Dining_Flr_6,             !- Zone Name
    dual_thermostat_Dining_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_12,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.003580019,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Kitchen_Flr_6,            !- Zone Name
    dual_thermostat_Kitchen_Flr_6,    !- Template Thermostat Name
    HVAC_Sch_13,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.003554628,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corridor_Flr_6,           !- Zone Name
    dual_thermostat_Corridor_Flr_6,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304682,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialDrybulb,      !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_1_Flr_3 Water Equipment,    !- Component 1 Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_2_Flr_3 Water Equipment,    !- Component 1 Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_3_Mult19_Flr_3 Water Equipment,    !- Component 1 Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_4_Mult19_Flr_3 Water Equipment,    !- Component 1 Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_5_Flr_3 Water Equipment,    !- Component 1 Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_6_Flr_3 Water Equipment,    !- Component 1 Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_1_Flr_6 Water Equipment,    !- Component 1 Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_2_Flr_6 Water Equipment,    !- Component 1 Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Room_3_Mult9_Flr_6 Water Equipment,    !- Component 1 Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_Flr_6 Water Equipment,    !- Component 1 Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWHSys1 Demand Load Branch 2,    !- Branch 2 Name
    SWHSys1 Demand Load Branch 3,    !- Branch 3 Name
    SWHSys1 Demand Load Branch 4,    !- Branch 4 Name
    SWHSys1 Demand Load Branch 5,    !- Branch 5 Name
    SWHSys1 Demand Load Branch 6,    !- Branch 6 Name
    SWHSys1 Demand Load Branch 7,    !- Branch 7 Name
    SWHSys1 Demand Load Branch 8,    !- Branch 8 Name
    SWHSys1 Demand Load Branch 9,    !- Branch 9 Name
    SWHSys1 Demand Load Branch 10,    !- Branch 10 Name
    SWHSys1 Demand Load Branch 11,    !- Branch 11 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 12 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 13 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Demand Load Branch 2,    !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 3,    !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 4,    !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 5,    !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 6,    !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 7,    !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 8,    !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 9,    !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 10,    !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 11,    !- Outlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 11 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Demand Load Branch 2,    !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 3,    !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 4,    !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 5,    !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 6,    !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 7,    !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 8,    !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 9,    !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 10,    !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 11,    !- Inlet Branch 10 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 11 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    2.2712471,                !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    175842.6,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.802764687,              !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    15908.9,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    15908.9,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    15.60100579,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    15.60100579,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SHW Booster Water Heater,    !- Name
    0.02271247,               !- Tank Volume
    Booster Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    8000,                     !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_FLR_6,            !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.053159296,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.053159296,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    8.390996e-05,             !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;    !- Cold Water Supply Temperature Schedule Name

WaterHeater:Mixed,
    SWH Laundry,              !- Name
    1.1356235,                !- Tank Volume
    Laundry Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.803988738,              !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.25413987,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    11.25413987,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    0.001930265,              !- Peak Use Flow Rate
    LAUNDRY_SWH_SCH;          !- Use Flow Rate Fraction Schedule Name

PlantLoop,
    SWHSys1,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    ROOM_3_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor,    !- Name
    ROOM_3_MULT19_FLR_3,      !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    ROOM_4_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor,    !- Name
    ROOM_4_MULT19_FLR_3,      !- OutputVariable or OutputMeter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    S_Guestroom_CLGSETP_Actuator,    !- Name
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Guestroom_HTGSETP_Actuator,    !- Name
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_CLGSETP_Actuator,    !- Name
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_HTGSETP_Actuator,    !- Name
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Door_Switch_Enabled_Thermostat_Reset,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    Door_Switch_Enabled_Thermostat_Reset_Program_N_Guestroom,    !- Program Name 1
    Door_Switch_Enabled_Thermostat_Reset_Program_S_Guestroom;    !- Program Name 2

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0352;    !- Program Line 1

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_Guestroom,    !- Name
    IF (ROOM_3_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET S_Guestroom_CLGSETP_Actuator = 32.22,    !- Program Line 2
    SET S_Guestroom_HTGSETP_Actuator = 12.78,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET S_Guestroom_CLGSETP_Actuator = null,    !- Program Line 5
    SET S_Guestroom_HTGSETP_Actuator = null,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_Guestroom,    !- Name
    IF (ROOM_4_MULT19_FLR_3_Sliding_Door_Ventilation_Sensor > 0),    !- Program Line 1
    SET N_Guestroom_CLGSETP_Actuator = 32.22,    !- Program Line 2
    SET N_Guestroom_HTGSETP_Actuator = 12.78,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET N_Guestroom_CLGSETP_Actuator = null,    !- Program Line 5
    SET N_Guestroom_HTGSETP_Actuator = null,    !- Program Line 6
    ENDIF;                    !- Program Line 7

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    150000,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.988,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    InteriorEquipment:Electricity;    !- Meter 2 Name

WaterUse:Equipment,
    Room_1_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_3,             !- Zone Name
    Room_1_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_1_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_3,             !- Zone Name
    Room_2_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_2_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_Mult19_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult19_Flr_3,      !- Zone Name
    Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_4_Mult19_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_4_Mult19_Flr_3,      !- Zone Name
    Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_5_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_5_Flr_3,             !- Zone Name
    Room_5_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_5_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_6_Flr_3 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_6_Flr_3,             !- Zone Name
    Room_6_Flr_3 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_6_Flr_3 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_1_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_6,             !- Zone Name
    Room_1_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_1_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_6,             !- Zone Name
    Room_2_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_2_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_Mult9_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    1.31389e-06,              !- Peak Flow Rate
    GuestRoom_SWH_Sch,        !- Flow Rate Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult9_Flr_6,       !- Zone Name
    Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Room_3_Mult9_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_Flr_6 Water Equipment,    !- Name
    WaterUse,                 !- EndUse Subcategory
    0.00013985,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Temp Sched,    !- Target Temperature Schedule Name
    Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_6,            !- Zone Name
    Kitchen_Flr_6 Water Equipment Sensible fract sched,    !- Sensible Fraction Schedule Name
    Kitchen_Flr_6 Water Equipment Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Room_1_Flr_3 Water Equipment,    !- Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_1_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_2_Flr_3 Water Equipment,    !- Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_2_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_3_Mult19_Flr_3 Water Equipment,    !- Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_3_Mult19_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_4_Mult19_Flr_3 Water Equipment,    !- Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_4_Mult19_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_5_Flr_3 Water Equipment,    !- Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_5_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_6_Flr_3 Water Equipment,    !- Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_6_Flr_3 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_1_Flr_6 Water Equipment,    !- Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_1_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_2_Flr_6 Water Equipment,    !- Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_2_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Room_3_Mult9_Flr_6 Water Equipment,    !- Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Room_3_Mult9_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_Flr_6 Water Equipment,    !- Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,    !- Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_Flr_6 Water Equipment;    !- Water Use Equipment 1 Name

Curve:Cubic,
    Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Name
    0.0236,                   !- Coefficient1 Constant
    0.0006,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    6.02558e-05,              !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_CAPFT,         !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,         !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,    !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,    !- Name
    0.3773115,                !- Coefficient1 Constant
    -0.0229032,               !- Coefficient2 x
    0.0016504,                !- Coefficient3 x2
    0.0118156,                !- Coefficient4 y
    0.0004345,                !- Coefficient5 y2
    -0.0010132,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,      !- Name
    0.9061171,                !- Coefficient1 Constant
    0.0292267,                !- Coefficient2 x
    -0.0003665,               !- Coefficient3 x2
    -0.0009698,               !- Coefficient4 y
    -9.07e-05,                !- Coefficient5 y2
    0.0002535,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,      !- Name
    0.3617782,                !- Coefficient1 Constant
    -0.0230016,               !- Coefficient2 x
    0.0009672,                !- Coefficient3 x2
    0.0131801,                !- Coefficient4 y
    0.0003761,                !- Coefficient5 y2
    -0.0007121,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,    !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,    !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,    !- Name
    0.536234,                 !- Coefficient1 Constant
    0.005581,                 !- Coefficient2 x
    -0.0013654,               !- Coefficient3 x2
    0.0488966,                !- Coefficient4 y
    -0.0012018,               !- Coefficient5 y2
    0.0010523,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,    !- Name
    1.0821822,                !- Coefficient1 Constant
    0.0042977,                !- Coefficient2 x
    -0.0013182,               !- Coefficient3 x2
    -0.0260781,               !- Coefficient4 y
    0.0008256,                !- Coefficient5 y2
    -0.0006013,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary,               !- Report 5 Name
    ComfortReportSimple55Monthly,    !- Report 6 Name
    AdaptiveComfortSummary,    !- Report 7 Name
    LifeCycleCostReport,      !- Report 8 Name
    OccupantComfortDataSummaryMonthly;    !- Report 9 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoMJ;                    !- Unit Conversion

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Ground Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Building,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Water,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Fuel Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1