    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Wall_1,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Wall_2,    !- Surface Name
    Crack_17,                 !- Leakage Component Name
    Node_130,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Wall_3,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Wall_4,    !- Surface Name
    Crack_32,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Ceiling,    !- Surface Name
    Crack_2,                  !- Leakage Component Name
    Node_133,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_1,    !- Surface Name
    Crack_41,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_2,    !- Surface Name
    Crack_21,                 !- Leakage Component Name
    Node_135,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_3,    !- Surface Name
    Crack_25,                 !- Leakage Component Name
    Node_136,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_4,    !- Surface Name
    Crack_34,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_5,    !- Surface Name
    Crack_29,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Ceiling,    !- Surface Name
    Crack_7,                  !- Leakage Component Name
    Node_139,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_1,    !- Surface Name
    Crack_40,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_2,    !- Surface Name
    Crack_25,                 !- Leakage Component Name
    Node_141,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_3,    !- Surface Name
    Crack_24,                 !- Leakage Component Name
    Node_142,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_4,    !- Surface Name
    Crack_33,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_5,    !- Surface Name
    Crack_26,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_6,    !- Surface Name
    Crack_33,                 !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Ceiling,    !- Surface Name
    Crack_9,                  !- Leakage Component Name
    Node_146,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_on_BuildME,        !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_147,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_1,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,    !- Surface Name
    Opening_25,               !- Leakage Component Name
    Node_148,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_3,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_149,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_4,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_150,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_6,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,    !- Surface Name
    Opening_25,               !- Leakage Component Name
    Node_151,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_8,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_152,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_9,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_153,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_11,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,    !- Surface Name
    Opening_25,               !- Leakage Component Name
    Node_154,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_13,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_155,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_14,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,    !- Surface Name
    Opening_10,               !- Leakage Component Name
    Node_156,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_14,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Bath_ZN_1_FLR_1_Wall_5_window_1,    !- Surface Name
    Opening_13,               !- Leakage Component Name
    Node_157,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_17,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Offices_ZN_1_FLR_1_Wall_2_window_1,    !- Surface Name
    Opening_24,               !- Leakage Component Name
    Node_158,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_18,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,    !- Surface Name
    Opening_9,                !- Leakage Component Name
    Node_159,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_20,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,    !- Surface Name
    Opening_24,               !- Leakage Component Name
    Node_160,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_21,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,    !- Surface Name
    Opening_21,               !- Leakage Component Name
    Node_161,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_22,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_4,                !- Leakage Component Name
    Node_162,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_16,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_18,               !- Leakage Component Name
    Node_163,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_16,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Computer_Class_ZN_1_FLR_1_Wall_3_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_164,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_14,               !- Leakage Component Name
    Node_165,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_15,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_14,               !- Leakage Component Name
    Node_166,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_15,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,    !- Surface Name
    Opening_14,               !- Leakage Component Name
    Node_167,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_15,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_168,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_169,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2,    !- Surface Name
    Opening_11,               !- Leakage Component Name
    Node_170,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_14,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_171,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_172,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_11,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_173,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_11,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_174,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_175,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_12,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_176,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_12,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_177,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_12,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_178,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_179,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_180,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_10,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_181,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_10,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_182,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_10,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_183,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_184,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_185,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_9,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_186,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_9,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_187,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_188,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_6,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_189,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_6,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_190,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_7,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_191,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_7,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_192,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_7,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_193,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_194,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_195,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,    !- Surface Name
    Opening_16,               !- Leakage Component Name
    Node_196,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,    !- Surface Name
    Opening_8,                !- Leakage Component Name
    Node_197,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_198,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_199,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_5,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_200,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_5,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_201,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_5,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_202,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_203,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_204,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_4,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_205,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_4,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_206,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_7,                !- Leakage Component Name
    Node_207,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_1,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_12,               !- Leakage Component Name
    Node_208,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_1,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_209,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_2,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_210,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_2,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,    !- Surface Name
    Opening_19,               !- Leakage Component Name
    Node_211,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_2,                 !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_212,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_213,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_3,                !- Leakage Component Name
    Node_214,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_20,               !- Leakage Component Name
    Node_215,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Lobby_ZN_1_FLR_1_Wall_1_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_216,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Offices_ZN_1_FLR_1_Wall_1_Window1,    !- Surface Name
    Opening_2,                !- Leakage Component Name
    Node_217,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_18,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Offices_ZN_1_FLR_1_Wall_1_Window2,    !- Surface Name
    Opening_23,               !- Leakage Component Name
    Node_218,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_18,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Gym_ZN_1_FLR_1_Wall_2_Window1,    !- Surface Name
    Opening_5,                !- Leakage Component Name
    Node_219,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_19,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Gym_ZN_1_FLR_1_Wall_2_Window2,    !- Surface Name
    Opening_17,               !- Leakage Component Name
    Node_220,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_19,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Gym_ZN_1_FLR_1_Wall_2_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_221,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Surface Name
    Opening_6,                !- Leakage Component Name
    Node_222,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_21,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Surface Name
    Opening_15,               !- Leakage Component Name
    Node_223,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_21,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Cafeteria_ZN_1_FLR_1_Wall_2_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_224,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1,    !- Surface Name
    Opening_2,                !- Leakage Component Name
    Node_225,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_22,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2,    !- Surface Name
    Opening_22,               !- Leakage Component Name
    Node_226,                 !- External Node Name
    0.27,                     !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    NV_Sch_22,                !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_227,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_228,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface,
    Offices_ZN_1_FLR_1_Wall_1_Door,    !- Surface Name
    Opening_1,                !- Leakage Component Name
    Node_229,                 !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    100,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    0,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    300000,                   !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    always_off_BuildME,       !- Venting Availability Schedule Name
    ,                         !- Occupant Ventilation Control Name
    PolygonHeight,            !- Equivalent Rectangle Method
    1;                        !- Equivalent Rectangle Aspect Ratio

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_1,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_2,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_3,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_4,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_5,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_6,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_7,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_8,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_9,                  !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_10,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_11,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_12,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_13,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_14,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_15,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_16,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_17,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_18,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_19,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_20,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_21,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_22,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_23,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_24,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_25,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_26,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_27,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_28,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_29,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_30,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_31,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_32,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_33,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_34,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_35,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_36,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_37,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_38,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_39,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_40,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:Crack,
    Crack_41,                 !- Name
    ,                         !- Air Mass Flow Coefficient at Reference Conditions
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_1,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_2,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_3,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_4,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_5,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_6,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_7,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_8,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_9,                !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_10,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_11,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_12,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_13,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_14,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_15,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_16,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_17,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_18,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_19,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_20,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_21,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_22,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_23,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_24,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:Component:DetailedOpening,
    Opening_25,               !- Name
    ,                         !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.6,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    0,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0,                        !- Start Height Factor for Opening Factor 2
    ,                         !- Opening Factor 3
    0,                        !- Discharge Coefficient for Opening Factor 3
    0,                        !- Width Factor for Opening Factor 3
    0,                        !- Height Factor for Opening Factor 3
    0,                        !- Start Height Factor for Opening Factor 3
    ,                         !- Opening Factor 4
    0,                        !- Discharge Coefficient for Opening Factor 4
    0,                        !- Width Factor for Opening Factor 4
    0,                        !- Height Factor for Opening Factor 4
    0;                        !- Start Height Factor for Opening Factor 4

AirflowNetwork:MultiZone:ExternalNode,
    Node_1,                   !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_4,                   !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_5,                   !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_6,                   !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_10,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_16,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_17,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_20,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_21,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_22,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_25,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_27,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_28,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_31,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_32,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_33,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_37,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_43,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_44,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_47,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_48,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_49,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_52,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_54,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_55,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_58,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_59,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_60,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_64,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_71,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_72,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_75,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_76,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_77,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_80,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_82,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_85,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_87,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_94,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_97,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_98,                  !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_103,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_111,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_116,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_117,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_118,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_119,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_123,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_125,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_128,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_130,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_133,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_135,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_136,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_139,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_141,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_142,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_146,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_roof_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_147,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_148,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_149,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_150,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_151,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_152,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_153,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_154,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_155,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_156,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_157,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_158,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_159,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_160,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_161,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_162,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_163,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_164,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_165,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_166,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_167,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_168,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_169,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_170,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_171,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_172,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_173,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_174,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_175,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_176,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_177,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_178,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_179,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_180,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_181,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_182,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_183,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_184,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_185,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_186,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_187,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_188,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_189,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_190,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_191,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_192,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_193,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_194,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_195,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_196,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_197,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_198,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_W,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_199,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_200,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_201,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_202,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_203,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_204,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_205,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_206,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_N,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_207,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_208,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_209,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_210,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_211,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_212,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_213,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_214,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_215,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_216,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_217,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_218,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_219,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_220,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_221,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_222,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_223,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_224,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_225,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_226,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_227,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_E,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_228,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:ExternalNode,
    Node_229,                 !- Name
    0,                        !- External Node Height
    LowRise_MedShield_wall_S,    !- Wind Pressure Coefficient Curve Name
    No,                       !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                 !- Wind Angle Type

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    LowRise_degrees,          !- Name
    0,                        !- Wind Direction 1
    45,                       !- Wind Direction 2
    90,                       !- Wind Direction 3
    135,                      !- Wind Direction 4
    180,                      !- Wind Direction 5
    225,                      !- Wind Direction 6
    270,                      !- Wind Direction 7
    315;                      !- Wind Direction 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_wall_N,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.4,                      !- Wind Pressure Coefficient Value 1
    -0.1,                     !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.2,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_wall_S,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.2,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.3,                     !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    0.4,                      !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    -0.3,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_wall_E,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    -0.35,                    !- Wind Pressure Coefficient Value 2
    -0.2,                     !- Wind Pressure Coefficient Value 3
    -0.35,                    !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    0.1,                      !- Wind Pressure Coefficient Value 6
    0.4,                      !- Wind Pressure Coefficient Value 7
    0.1;                      !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_wall_W,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.3,                     !- Wind Pressure Coefficient Value 1
    0.1,                      !- Wind Pressure Coefficient Value 2
    0.4,                      !- Wind Pressure Coefficient Value 3
    0.1,                      !- Wind Pressure Coefficient Value 4
    -0.3,                     !- Wind Pressure Coefficient Value 5
    -0.35,                    !- Wind Pressure Coefficient Value 6
    -0.2,                     !- Wind Pressure Coefficient Value 7
    -0.35;                    !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_roof_N,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.3,                      !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.5,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_roof_S,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.5,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.6,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    0.3,                      !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.6,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_roof_E,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    -0.5,                     !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    0.3,                      !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    LowRise_MedShield_roof_W,    !- Name
    LowRise_degrees,          !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.6,                     !- Wind Pressure Coefficient Value 1
    -0.5,                     !- Wind Pressure Coefficient Value 2
    0.3,                      !- Wind Pressure Coefficient Value 3
    -0.5,                     !- Wind Pressure Coefficient Value 4
    -0.6,                     !- Wind Pressure Coefficient Value 5
    -0.5,                     !- Wind Pressure Coefficient Value 6
    -0.5,                     !- Wind Pressure Coefficient Value 7
    -0.5;                     !- Wind Pressure Coefficient Value 8

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    150.48,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    1645.9,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    584.3,                    !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corridor_Pod_1_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corridor_Pod_2_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corridor_Pod_3_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Computer_Class_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Main_Corridor_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Lobby_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Mech_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_setup,        !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Bath_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_Setback,      !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_setup,        !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Offices_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM_w_SB,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Gym_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_NO_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Kitchen_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_NO_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Cafeteria_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_NO_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Thermostat,
    dual_thermostat_Library_Media_Center_ZN_1_FLR_1,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Schedule Name
    ,                         !- Constant Heating Setpoint
    CLGSETP_SCH_YES_OPTIMUM,    !- Cooling Setpoint Schedule Name
    ;                         !- Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_1,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_2,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corridor_Pod_1_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_3,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304781,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_4,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_5,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_6,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_7,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corridor_Pod_2_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_8,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304781,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_9,               !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_10,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_11,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_12,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corridor_Pod_3_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_13,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304781,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_14,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_15,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Computer_Class_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Computer_Class_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_16,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001879482,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Main_Corridor_ZN_1_FLR_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304781,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Lobby_ZN_1_FLR_1,         !- Zone Name
    dual_thermostat_Lobby_ZN_1_FLR_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000304781,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mech_ZN_1_FLR_1,          !- Zone Name
    dual_thermostat_Mech_ZN_1_FLR_1,    !- Template Thermostat Name
    ALWAYS_ON,                !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0,                        !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Bath_ZN_1_FLR_1,          !- Zone Name
    dual_thermostat_Bath_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_17,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Offices_ZN_1_FLR_1,       !- Zone Name
    dual_thermostat_Offices_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_18,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000431773,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Gym_ZN_1_FLR_1,           !- Zone Name
    dual_thermostat_Gym_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_19,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001523905,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    dual_thermostat_Kitchen_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_20,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Maximum,                  !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.001178183,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    dual_thermostat_Cafeteria_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_21,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Flow/Area,                !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.004724104,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

HVACTemplate:Zone:IdealLoadsAirSystem,
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    dual_thermostat_Library_Media_Center_ZN_1_FLR_1,    !- Template Thermostat Name
    HVAC_Sch_22,              !- System Availability Schedule Name
    40,                       !- Maximum Heating Supply Air Temperature
    12.8,                     !- Minimum Cooling Supply Air Temperature
    0.008,                    !- Maximum Heating Supply Air Humidity Ratio
    0.0085,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ALWAYS_ON,                !- Heating Availability Schedule Name
    ALWAYS_ON,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    None,                     !- Humidification Control Type
    65,                       !- Humidification Setpoint
    Sum,                      !- Outdoor Air Method
    0.00944,                  !- Outdoor Air Flow Rate per Person
    0.000863546,              !- Outdoor Air Flow Rate per Zone Floor Area
    0,                        !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    None,                     !- Demand Controlled Ventilation Type
    DifferentialEnthalpy,     !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Plant,
    SHWSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

Branch,
    SHWSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SHWSys1 Pump,             !- Component 1 Name
    SHWSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SHWSys1 Water Heater,     !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,    !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,    !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,    !- Component 1 Name
    SHWSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SHW_default,    !- Component 1 Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,    !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SHWSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,    !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    SHWSys1 Supply Branches,    !- Name
    SHWSys1 Supply Inlet Branch,    !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,    !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SHWSys1 Demand Branches,    !- Name
    SHWSys1 Demand Inlet Branch,    !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,    !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,    !- Branch 3 Name
    SHWSys1 Demand Bypass Branch,    !- Branch 4 Name
    SHWSys1 Demand Outlet Branch;    !- Branch 5 Name

Connector:Splitter,
    SHWSys1 Supply Splitter,    !- Name
    SHWSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SHWSys1 Demand Splitter,    !- Name
    SHWSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Mixer,
    SHWSys1 Supply Mixer,     !- Name
    SHWSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SHWSys1 Demand Mixer,     !- Name
    SHWSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;    !- Inlet Branch 3 Name

ConnectorList,
    SHWSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHWSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHWSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SHWSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SHWSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SHWSys1 Demand Mixer;     !- Connector 2 Name

Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,    !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,    !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SHWSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,    !- Name
    SHWSys1 Demand Inlet Node,    !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,    !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,    !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SHWSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    SHWSys1 Pump,             !- Name
    SHWSys1 Supply Inlet Node,    !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    0.75708,                  !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    58614.21,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.80512672,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    970.33,                   !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    970.33,                   !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,          !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.643286505,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    9.643286505,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Mixed,
    SHW Booster Water Heater,    !- Name
    0.02271247,               !- Tank Volume
    Booster Water Setpoint Temp Schedule,    !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference
    82.2222244003673,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    6000,                     !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,       !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.053159296,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    1.053159296,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    6.30902e-05,              !- Peak Use Flow Rate
    BLDG_SWH_SCH,             !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;    !- Cold Water Supply Temperature Schedule Name

PlantLoop,
    SHWSys1,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SHWSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches,    !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,    !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches,    !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    SHWSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SHWSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SHWSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT_F,                    !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    ActualOccupancy,          !- Name
    Offices Binary Occupancy,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_LSr,       !- Name
    Computer_Class_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_OSr,       !- Name
    Computer_Class_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,     !- Name
    Lobby_ZN_1_FLR_1,         !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,      !- Name
    Mech_ZN_1_FLR_1,          !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_LSr,      !- Name
    Bath_ZN_1_FLR_1,          !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_OSr,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,    !- Name
    Offices_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,    !- Name
    Offices_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,       !- Name
    Gym_ZN_1_FLR_1,           !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,       !- Name
    Gym_ZN_1_FLR_1,           !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,    !- Name
    Kitchen_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,    !- Name
    Kitchen_ZN_1_FLR_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_LSr,       !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electric Power;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_OSr,       !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,     !- Name
    CLGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,     !- Name
    HTGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    cPCLZN_1_FLR_1_LAr,       !- Name
    Computer_Class_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,    !- Name
    Main_Corridor_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,     !- Name
    Lobby_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,      !- Name
    Mech_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_ZN_1_FLR_1_LAr,      !- Name
    Bath_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,    !- Name
    Offices_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,       !- Name
    Gym_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,    !- Name
    Kitchen_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,    !- Name
    Cafeteria_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_1_LAr,       !- Name
    Library_Media_Center_ZN_1_FLR_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electric Power Level;     !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,         !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    SetBoilerPar;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_cPCLZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0119;    !- Program Line 1

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 3
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 4
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 5
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7,    !- Program Line 6
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 7
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 8
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 9
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 10
    ELSE,                     !- Program Line 11
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 12
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 13
    SET CLGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 14
    SET HTGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:Program,
    SetBoilerPar,             !- Name
    SET CapRated =  285546.06,    !- Program Line 1
    SET EtRated =  0.8,       !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,    !- Program Line 3
    SET SkinLossRate = 0.02,    !- Program Line 4
    SET BoilerType = 1,       !- Program Line 5
    IF BoilerType  == 1,      !- Program Line 6
    IF CapRated >10000,       !- Program Line 7
    SET PLRx = 0.2,           !- Program Line 8
    ELSEIF CapRated >5000,    !- Program Line 9
    SET PLRx = 0.25,          !- Program Line 10
    ELSEIF CapRated >1000,    !- Program Line 11
    SET PLRx = 0.33,          !- Program Line 12
    ELSE,                     !- Program Line 13
    SET BoilerType = 2,       !- Program Line 14
    SET PLRx = 0.2,           !- Program Line 15
    ENDIF,                    !- Program Line 16
    ELSE,                     !- Program Line 17
    SET PLRx = 0.2,           !- Program Line 18
    ENDIF,                    !- Program Line 19
    IF BoilerType == 1,       !- Program Line 20
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),    !- Program Line 21
    ELSE,                     !- Program Line 22
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),    !- Program Line 23
    ENDIF,                    !- Program Line 24
    SET LoadX = CapRated * PLRx,    !- Program Line 25
    SET Etx = CurveX * EtRated,    !- Program Line 26
    SET InputEx = LoadX/Etx,    !- Program Line 27
    SET SkinEx = CapRated * SkinLossRate,    !- Program Line 28
    SET Ecx = (LoadX + SkinEx)/InputEx;    !- Program Line 29

EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET cPCLZN_1_FLR_1_LSr_IP=0.093*cPCLZN_1_FLR_1_LSr/cPCLZN_1_FLR_1_Area,    !- Program Line 1
    IF (cPCLZN_1_FLR_1_OSr <= 0) && (cPCLZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET cPCLZN_1_FLR_1_LAr = 0.02*cPCLZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET cPCLZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Lobby_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Mech_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/Bath_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Bath_ZN_1_FLR_1_OSr <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Bath_ZN_1_FLR_1_LAr = 0.02*Bath_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Bath_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    IF (ActualOccupancy <= 0),    !- Program Line 3
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 4
    ELSE,                     !- Program Line 5
    SET Offices_ZN_1_FLR_1_LAr = NULL,    !- Program Line 6
    ENDIF,                    !- Program Line 7
    ELSE,                     !- Program Line 8
    SET Offices_ZN_1_FLR_1_LAr = NULL,    !- Program Line 9
    ENDIF;                    !- Program Line 10

EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Gym_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program,    !- Name
    SET LMC_ZN_1_FLR_1_LSr_IP=0.093*LMC_ZN_1_FLR_1_LSr/LMC_ZN_1_FLR_1_Area,    !- Program Line 1
    IF (LMC_ZN_1_FLR_1_OSr <= 0) && (LMC_ZN_1_FLR_1_LSr_IP >= 0.02),    !- Program Line 2
    SET LMC_ZN_1_FLR_1_LAr = 0.02*LMC_ZN_1_FLR_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET LMC_ZN_1_FLR_1_LAr = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep;             !- Update Frequency

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_1_Area,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_1_Area,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    cPCLZN_1_FLR_1_Area,      !- Name
    Computer_Class_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_1_Area,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_1_Area,    !- Name
    Lobby_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_1_Area,     !- Name
    Mech_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_ZN_1_FLR_1_Area,     !- Name
    Bath_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_1_Area,    !- Name
    Offices_ZN_1_FLR_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_ZN_1_FLR_1_Area,      !- Name
    Gym_ZN_1_FLR_1,           !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_ZN_1_FLR_1_Area,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_ZN_1_FLR_1_Area,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    LMC_ZN_1_FLR_1_Area,      !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SHWSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    112500,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.987,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    InteriorEquipment:Electricity;    !- Meter 2 Name

WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SHW_default,    !- Name
    WaterUse,                 !- EndUse Subcategory
    2.63889e-07,              !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,          !- Zone Name
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,    !- Sensible Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Name
    WaterUse,                 !- EndUse Subcategory
    0.00010515,               !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,    !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,    !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Bath_ZN_1_FLR_1 SHW_default,    !- Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Bath_ZN_1_FLR_1 SHW_default;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_ZN_1_FLR_1 SHW_default;    !- Water Use Equipment 1 Name

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Name
    0.0236,                   !- Coefficient1 Constant
    0.0006,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    6.02558e-05,              !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,    !- Report 1 Name
    EquipmentSummary,         !- Report 2 Name
    ClimaticDataSummary,      !- Report 3 Name
    EnvelopeSummary,          !- Report 4 Name
    AllSummary,               !- Report 5 Name
    ComfortReportSimple55Monthly,    !- Report 6 Name
    AdaptiveComfortSummary,    !- Report 7 Name
    LifeCycleCostReport,      !- Report 8 Name
    OccupantComfortDataSummaryMonthly;    !- Report 9 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoMJ;                    !- Unit Conversion

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Ground Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Building,             !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Water Heater:WaterSystems:Water,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Fuel Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1