!- Windows Line endings 

Version,
    9.2;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    YES;                      !- Run Simulation for Weather File Run Periods

Building,
    Hospital,                 !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    30;                       !- Calculation Frequency

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,    !- Name
    40.66,                    !- Latitude
    -73.8,                    !- Longitude
    -5,                       !- Time Zone
    7;                        !- Elevation

SizingPeriod:DesignDay,
    New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -10.7,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101241,                   !- Barometric Pressure
    7.5,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101241,                   !- Barometric Pressure
    5.6,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.541,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.8;                      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    14,                       !- January Ground Temperature
    7.3,                      !- February Ground Temperature
    3.3,                      !- March Ground Temperature
    1.2,                      !- April Ground Temperature
    -0.2,                     !- May Ground Temperature
    5.6,                      !- June Ground Temperature
    10.9,                     !- July Ground Temperature
    16.1,                     !- August Ground Temperature
    21.7,                     !- September Ground Temperature
    25,                       !- October Ground Temperature
    24.8,                     !- November Ground Temperature
    19.9;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    12.4666666666667,         !- Annual Average Outdoor Air Temperature
    25.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    Patrms_ExtraElecHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Patrms_ExtraWaterHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ER_ExtraElecHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ER_ExtraWaterHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    OR_ExtraElecHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    OR_ExtraWaterHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ICU_ExtraElecHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ICU_ExtraWaterHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Labs_ExtraElecHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Labs_ExtraWaterHeatC_Sch,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Hours_of_operation,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    BLDG_LIGHT_CORRIDOR_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.5,                      !- Field 4
    Until: 16:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0.5,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.5,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 8:00,              !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.7,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.5;                      !- Field 28

Schedule:Compact,
    BLDG_LIGHT_EXAM_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.5,                      !- Field 4
    Until: 16:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0.5,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.5,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 8:00,              !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.7,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.5;                      !- Field 28

Schedule:Compact,
    BLDG_LIGHT_EXTD_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.5,                      !- Field 4
    Until: 16:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0.5,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.5,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 8:00,              !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.7,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.5;                      !- Field 28

Schedule:Compact,
    BLDG_LIGHT_LOBBYFLR1_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.496,                    !- Field 6
    Until: 16:00,             !- Field 7
    0.8928,                   !- Field 8
    Until: 22:00,             !- Field 9
    0.2976,                   !- Field 10
    Until: 23:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.1,                      !- Field 14
    For: SummerDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: WinterDesignDay,     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Saturday,            !- Field 21
    Until: 7:00,              !- Field 22
    0.1,                      !- Field 23
    Until: 8:00,              !- Field 24
    0.1984,                   !- Field 25
    Until: 18:00,             !- Field 26
    0.3968,                   !- Field 27
    Until: 19:00,             !- Field 28
    0.0992,                   !- Field 29
    Until: 24:00,             !- Field 30
    0.1,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 8:00,              !- Field 33
    0.05,                     !- Field 34
    Until: 16:00,             !- Field 35
    0.0992,                   !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    BLDG_LIGHT_LOBBYFLR5_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.1,                      !- Field 21
    Until: 8:00,              !- Field 22
    0.2,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.4,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 8:00,              !- Field 29
    0.05,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    BLDG_LIGHT_NURSEFLR1_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.5,                      !- Field 4
    Until: 16:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0.5,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.5,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 8:00,              !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.7,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.5;                      !- Field 28

Schedule:Compact,
    BLDG_LIGHT_NURSEFLR234_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    0.5,                      !- Field 4
    Until: 16:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: Saturday,            !- Field 15
    Until: 8:00,              !- Field 16
    0.5,                      !- Field 17
    Until: 18:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.5,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 8:00,              !- Field 23
    0.5,                      !- Field 24
    Until: 16:00,             !- Field 25
    0.7,                      !- Field 26
    Until: 24:00,             !- Field 27
    0.5;                      !- Field 28

Schedule:Compact,
    BLDG_LIGHT_OFFICE_BSMT_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.447405,                 !- Field 6
    Until: 16:00,             !- Field 7
    0.805329,                 !- Field 8
    Until: 22:00,             !- Field 9
    0.268443,                 !- Field 10
    Until: 23:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.1,                      !- Field 14
    For: SummerDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: WinterDesignDay,     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Saturday,            !- Field 21
    Until: 7:00,              !- Field 22
    0.1,                      !- Field 23
    Until: 8:00,              !- Field 24
    0.178962,                 !- Field 25
    Until: 18:00,             !- Field 26
    0.357924,                 !- Field 27
    Until: 19:00,             !- Field 28
    0.089481,                 !- Field 29
    Until: 24:00,             !- Field 30
    0.1,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 8:00,              !- Field 33
    0.05,                     !- Field 34
    Until: 16:00,             !- Field 35
    0.089481,                 !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    BLDG_LIGHT_OFFICE_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.40595,                  !- Field 6
    Until: 16:00,             !- Field 7
    0.73071,                  !- Field 8
    Until: 22:00,             !- Field 9
    0.24357,                  !- Field 10
    Until: 23:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.1,                      !- Field 14
    For: SummerDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1,                        !- Field 17
    For: WinterDesignDay,     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Saturday,            !- Field 21
    Until: 7:00,              !- Field 22
    0.1,                      !- Field 23
    Until: 8:00,              !- Field 24
    0.16238,                  !- Field 25
    Until: 18:00,             !- Field 26
    0.32476,                  !- Field 27
    Until: 19:00,             !- Field 28
    0.08119,                  !- Field 29
    Until: 24:00,             !- Field 30
    0.1,                      !- Field 31
    For: Sunday Holidays AllOtherDays,    !- Field 32
    Until: 8:00,              !- Field 33
    0.05,                     !- Field 34
    Until: 16:00,             !- Field 35
    0.08119,                  !- Field 36
    Until: 24:00,             !- Field 37
    0.05;                     !- Field 38

Schedule:Compact,
    BLDG_LIGHT_RADIOLOGY_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.1,                      !- Field 21
    Until: 8:00,              !- Field 22
    0.2,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.4,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 8:00,              !- Field 29
    0.05,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.5,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 23:00,             !- Field 9
    0.3,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.1,                      !- Field 21
    Until: 8:00,              !- Field 22
    0.2,                      !- Field 23
    Until: 18:00,             !- Field 24
    0.4,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 8:00,              !- Field 29
    0.05,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    walkin_occ_lght_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.26,                     !- Field 6
    Until: 16:00,             !- Field 7
    0.468,                    !- Field 8
    Until: 23:00,             !- Field 9
    0.156,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1,                        !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0,                        !- Field 18
    For: Saturday,            !- Field 19
    Until: 7:00,              !- Field 20
    0.1,                      !- Field 21
    Until: 8:00,              !- Field 22
    0.104,                    !- Field 23
    Until: 18:00,             !- Field 24
    0.208,                    !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 8:00,              !- Field 29
    0.05,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.052,                    !- Field 32
    Until: 24:00,             !- Field 33
    0.05;                     !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.3,                      !- Field 14
    Until: 22:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: SummerDesignDay,     !- Field 19
    Until: 24:00,             !- Field 20
    1.0,                      !- Field 21
    For: WinterDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    0.0,                      !- Field 24
    For: Saturday,            !- Field 25
    Until: 07:00,             !- Field 26
    0.0,                      !- Field 27
    Until: 08:00,             !- Field 28
    0.1,                      !- Field 29
    Until: 09:00,             !- Field 30
    0.3,                      !- Field 31
    Until: 17:00,             !- Field 32
    0.4,                      !- Field 33
    Until: 19:00,             !- Field 34
    0.1,                      !- Field 35
    Until: 24:00,             !- Field 36
    0.0,                      !- Field 37
    For: Sunday Holidays AllOtherDays,    !- Field 38
    Until: 08:00,             !- Field 39
    0.0,                      !- Field 40
    Until: 16:00,             !- Field 41
    0.05,                     !- Field 42
    Until: 24:00,             !- Field 43
    0.0;                      !- Field 44

Schedule:Compact,
    BLDG_OCC_EXTD_SCH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.4,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.6,                      !- Field 8
    Until: 17:00,             !- Field 9
    0.8,                      !- Field 10
    Until: 18:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 20:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.4,                      !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1.0,                      !- Field 19
    For: WinterDesignDay,     !- Field 20
    Until: 24:00,             !- Field 21
    0.0,                      !- Field 22
    For: Saturday,            !- Field 23
    Until: 07:00,             !- Field 24
    0.4,                      !- Field 25
    Until: 08:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 17:00,             !- Field 28
    0.6,                      !- Field 29
    Until: 19:00,             !- Field 30
    0.5,                      !- Field 31
    Until: 24:00,             !- Field 32
    0.4,                      !- Field 33
    For: Sunday Holidays AllOtherDays,    !- Field 34
    Until: 08:00,             !- Field 35
    0.4,                      !- Field 36
    Until: 16:00,             !- Field 37
    0.6,                      !- Field 38
    Until: 24:00,             !- Field 39
    0.4;                      !- Field 40

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.4,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.7,                      !- Field 6
    Until: 16:00,             !- Field 7
    0.9,                      !- Field 8
    Until: 22:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 23:00,             !- Field 11
    0.6,                      !- Field 12
    Until: 24:00,             !- Field 13
    0.4,                      !- Field 14
    For: SummerDesignDay,     !- Field 15
    Until: 24:00,             !- Field 16
    1.0,                      !- Field 17
    For: WinterDesignDay,     !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday,            !- Field 21
    Until: 07:00,             !- Field 22
    0.4,                      !- Field 23
    Until: 08:00,             !- Field 24
    0.5,                      !- Field 25
    Until: 18:00,             !- Field 26
    0.65,                     !- Field 27
    Until: 24:00,             !- Field 28
    0.4,                      !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 08:00,             !- Field 31
    0.3,                      !- Field 32
    Until: 16:00,             !- Field 33
    0.4,                      !- Field 34
    Until: 24:00,             !- Field 35
    0.3;                      !- Field 36

Schedule:Compact,
    BLDG_EQUIP_EXTD_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.40,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.70,                     !- Field 6
    Until: 16:00,             !- Field 7
    0.90,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.60,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.40,                     !- Field 12
    For: SummerDesignDay,     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 24:00,             !- Field 17
    0.0,                      !- Field 18
    For: Saturday,            !- Field 19
    Until: 07:00,             !- Field 20
    0.40,                     !- Field 21
    Until: 08:00,             !- Field 22
    0.50,                     !- Field 23
    Until: 18:00,             !- Field 24
    0.65,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.40,                     !- Field 27
    For: Sunday Holidays AllOtherDays,    !- Field 28
    Until: 08:00,             !- Field 29
    0.40,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.60,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.40;                     !- Field 34

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.20,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 08:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 09:00,             !- Field 13
    0.75,                     !- Field 14
    Until: 10:00,             !- Field 15
    1.00,                     !- Field 16
    Until: 11:00,             !- Field 17
    1.00,                     !- Field 18
    Until: 12:00,             !- Field 19
    1.00,                     !- Field 20
    Until: 13:00,             !- Field 21
    0.75,                     !- Field 22
    Until: 14:00,             !- Field 23
    1.00,                     !- Field 24
    Until: 15:00,             !- Field 25
    1.00,                     !- Field 26
    Until: 16:00,             !- Field 27
    1.00,                     !- Field 28
    Until: 17:00,             !- Field 29
    1.00,                     !- Field 30
    Until: 18:00,             !- Field 31
    1.00,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.52,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.52,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.52,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.28,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.2,                      !- Field 42
    For: Saturday,            !- Field 43
    Until: 07:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 08:00,             !- Field 46
    0.4,                      !- Field 47
    Until: 09:00,             !- Field 48
    0.46,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.70,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.70,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.70,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.51,                     !- Field 57
    Until: 14:00,             !- Field 58
    0.51,                     !- Field 59
    Until: 15:00,             !- Field 60
    0.51,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.51,                     !- Field 63
    Until: 17:00,             !- Field 64
    0.51,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.25,                     !- Field 67
    Until: 24:00,             !- Field 68
    0.2,                      !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 08:00,             !- Field 71
    0.2,                      !- Field 72
    Until: 16:00,             !- Field 73
    0.4,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.2;                      !- Field 76

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1.00,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.20,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 08:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 09:00,             !- Field 13
    1.00,                     !- Field 14
    Until: 10:00,             !- Field 15
    1.00,                     !- Field 16
    Until: 11:00,             !- Field 17
    1.00,                     !- Field 18
    Until: 12:00,             !- Field 19
    1.00,                     !- Field 20
    Until: 13:00,             !- Field 21
    1.00,                     !- Field 22
    Until: 14:00,             !- Field 23
    1.00,                     !- Field 24
    Until: 15:00,             !- Field 25
    1.00,                     !- Field 26
    Until: 16:00,             !- Field 27
    1.00,                     !- Field 28
    Until: 17:00,             !- Field 29
    1.00,                     !- Field 30
    Until: 18:00,             !- Field 31
    1.00,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.52,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.52,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.52,                     !- Field 38
    Until: 22:00,             !- Field 39
    0.28,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.2,                      !- Field 42
    For: Saturday,            !- Field 43
    Until: 07:00,             !- Field 44
    0.2,                      !- Field 45
    Until: 08:00,             !- Field 46
    0.4,                      !- Field 47
    Until: 09:00,             !- Field 48
    0.46,                     !- Field 49
    Until: 10:00,             !- Field 50
    0.70,                     !- Field 51
    Until: 11:00,             !- Field 52
    0.70,                     !- Field 53
    Until: 12:00,             !- Field 54
    0.70,                     !- Field 55
    Until: 13:00,             !- Field 56
    0.51,                     !- Field 57
    Until: 14:00,             !- Field 58
    0.51,                     !- Field 59
    Until: 15:00,             !- Field 60
    0.51,                     !- Field 61
    Until: 16:00,             !- Field 62
    0.51,                     !- Field 63
    Until: 17:00,             !- Field 64
    0.51,                     !- Field 65
    Until: 18:00,             !- Field 66
    0.25,                     !- Field 67
    Until: 24:00,             !- Field 68
    0.2,                      !- Field 69
    For: AllOtherDays,        !- Field 70
    Until: 08:00,             !- Field 71
    0.2,                      !- Field 72
    Until: 16:00,             !- Field 73
    0.4,                      !- Field 74
    Until: 24:00,             !- Field 75
    0.2;                      !- Field 76

Schedule:Compact,
    Dishwashing Booster Water Inlet Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Dishwashing Booster Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    Laundry Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    LAUNDRY_SWH_SCH,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 08:00,             !- Field 3
    0.00,                     !- Field 4
    UNTIL: 15:00,             !- Field 5
    1.00,                     !- Field 6
    UNTIL: 24:00,             !- Field 7
    0.00;                     !- Field 8

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.17,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.18,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.1,                      !- Field 30
    Until: 24:00,             !- Field 31
    0.00,                     !- Field 32
    For: Saturday WinterDesignDay,    !- Field 33
    Until: 07:00,             !- Field 34
    0.00,                     !- Field 35
    Until: 08:00,             !- Field 36
    0.01,                     !- Field 37
    Until: 09:00,             !- Field 38
    0.2,                      !- Field 39
    Until: 10:00,             !- Field 40
    0.28,                     !- Field 41
    Until: 12:00,             !- Field 42
    0.3,                      !- Field 43
    Until: 14:00,             !- Field 44
    0.24,                     !- Field 45
    Until: 17:00,             !- Field 46
    0.23,                     !- Field 47
    Until: 19:00,             !- Field 48
    0.10,                     !- Field 49
    Until: 24:00,             !- Field 50
    0.00,                     !- Field 51
    For: Sunday Holidays AllOtherDays,    !- Field 52
    Until: 08:00,             !- Field 53
    0.00,                     !- Field 54
    Until: 16:00,             !- Field 55
    0.01,                     !- Field 56
    Until: 24:00,             !- Field 57
    0.00;                     !- Field 58

Schedule:Compact,
    BLDG_SWH_EXTD_SCH,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.3,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.58,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.66,                     !- Field 10
    Until: 11:00,             !- Field 11
    0.78,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.82,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.71,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.82,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.78,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.74,                     !- Field 22
    Until: 17:00,             !- Field 23
    0.63,                     !- Field 24
    Until: 18:00,             !- Field 25
    0.41,                     !- Field 26
    Until: 21:00,             !- Field 27
    0.35,                     !- Field 28
    Until: 24:00,             !- Field 29
    0.30,                     !- Field 30
    For: Saturday WinterDesignDay,    !- Field 31
    Until: 08:00,             !- Field 32
    0.3,                      !- Field 33
    Until: 09:00,             !- Field 34
    0.4,                      !- Field 35
    Until: 10:00,             !- Field 36
    0.5,                      !- Field 37
    Until: 17:00,             !- Field 38
    0.6,                      !- Field 39
    Until: 18:00,             !- Field 40
    0.5,                      !- Field 41
    Until: 24:00,             !- Field 42
    0.3,                      !- Field 43
    For: Sunday Holidays AllOtherDays,    !- Field 44
    Until: 08:00,             !- Field 45
    0.3,                      !- Field 46
    Until: 09:00,             !- Field 47
    0.4,                      !- Field 48
    Until: 10:00,             !- Field 49
    0.5,                      !- Field 50
    Until: 17:00,             !- Field 51
    0.6,                      !- Field 52
    Until: 18:00,             !- Field 53
    0.5,                      !- Field 54
    Until: 24:00,             !- Field 55
    0.3;                      !- Field 56

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.25,                     !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    0.25,                     !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    0.25;                     !- Field 10

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: ALLDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.;                      !- Field 4

Schedule:Compact,
    CLGSETP_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    24.0;                     !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For: Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinOA_Sched,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    BLDG_OA_FRAC_SCH,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 18:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.00,                     !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 06:00,             !- Field 10
    0.00,                     !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    0.00,                     !- Field 15
    For: WinterDesignDay,     !- Field 16
    Until: 06:00,             !- Field 17
    0.00,                     !- Field 18
    Until: 18:00,             !- Field 19
    0.25,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.00,                     !- Field 22
    For: Saturday,            !- Field 23
    Until: 06:00,             !- Field 24
    0.00,                     !- Field 25
    Until: 18:00,             !- Field 26
    0.25,                     !- Field 27
    Until: 24:00,             !- Field 28
    0.00,                     !- Field 29
    For: Sunday Holidays AllOtherDays,    !- Field 30
    Until: 24:00,             !- Field 31
    0.00;                     !- Field 32

Schedule:Compact,
    OR_MinSA_Sched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 18:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.2,                      !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1.0,                      !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0.2,                      !- Field 14
    For: Saturday,            !- Field 15
    Until: 09:00,             !- Field 16
    0.2,                      !- Field 17
    Until: 17:00,             !- Field 18
    1.0,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.2,                      !- Field 21
    For: Sunday Holidays AllOtherDays,    !- Field 22
    Until: 24:00,             !- Field 23
    0.2;                      !- Field 24

Schedule:Compact,
    VAV_ER_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.3300;                   !- Field 4

Schedule:Compact,
    VAV_OR_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.3300;                   !- Field 4

Schedule:Compact,
    VAV_ICU_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.3300;                   !- Field 4

Schedule:Compact,
    VAV_PATRMS_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.3300;                   !- Field 4

Schedule:Compact,
    VAV_LABS_OAminOAFracSchedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0000;                   !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82;                       !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    OR1_Flr_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    OR3_Flr_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    OR4_Flr_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PhysTherapy_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Lab_Flr_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom2_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom4_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Radiology_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom6_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    PatRoom8_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Lab_Flr_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Kitchen_Flr_5 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:20,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:20,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:30,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:30,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Tuesday Friday,      !- Field 2
    Until: 4:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 5:00,              !- Field 5
    725.0,                    !- Field 6
    Until: 6:00,              !- Field 7
    417.0,                    !- Field 8
    Until: 7:00,              !- Field 9
    290.0,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 4:00,              !- Field 14
    0.0,                      !- Field 15
    Until: 5:00,              !- Field 16
    125.0,                    !- Field 17
    Until: 6:00,              !- Field 18
    117.0,                    !- Field 19
    Until: 7:00,              !- Field 20
    90.0,                     !- Field 21
    Until: 19:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 20:00,             !- Field 24
    125.0,                    !- Field 25
    Until: 21:00,             !- Field 26
    117.0,                    !- Field 27
    Until: 22:00,             !- Field 28
    90.0,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0;                      !- Field 31

Schedule:Compact,
    Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:No,           !- Field 3
    Until: 7:00,              !- Field 4
    0.2,                      !- Field 5
    Until: 21:00,             !- Field 6
    0.4,                      !- Field 7
    Until: 24:00,             !- Field 8
    0.2;                      !- Field 9

Schedule:Compact,
    Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    50.0,                     !- Field 6
    Until: 9:00,              !- Field 7
    70.0,                     !- Field 8
    Until: 10:00,             !- Field 9
    80.0,                     !- Field 10
    Until: 11:00,             !- Field 11
    70.0,                     !- Field 12
    Until: 13:00,             !- Field 13
    50.0,                     !- Field 14
    Until: 14:00,             !- Field 15
    80.0,                     !- Field 16
    Until: 15:00,             !- Field 17
    90.0,                     !- Field 18
    Until: 16:00,             !- Field 19
    80.0,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Tower-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    21.1;                     !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    VAV_SAT_SCH,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    MinRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    40;                       !- Field 4

Schedule:Compact,
    MinRelHumSetSch_addDI,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    30;                       !- Field 4

Schedule:Compact,
    MinRelHumSetSch_addDI_ICU,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    35;                       !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,          !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    0.445694444444444;        !- Field 6

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    160mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.16,                     !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    80mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.08,                     !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    Concrete_12cm,            !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Reinforcement_1perc_12cm,    !- Name
    Rough,                    !- Roughness
    0.0012,                   !- Thickness
    50,                       !- Conductivity
    7850,                     !- Density
    465.2;                    !- Specific Heat

Material,
    Concrete_15cm,            !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    1.3,                      !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Reinforcement_1perc_15cm,    !- Name
    Rough,                    !- Roughness
    0.0015,                   !- Thickness
    50,                       !- Conductivity
    7850,                     !- Density
    465.2;                    !- Specific Heat

Material,
    Concrete_18cm,            !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thickness
    1.3,                      !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Reinforcement_1perc_18cm,    !- Name
    Rough,                    !- Roughness
    0.0018,                   !- Thickness
    50,                       !- Conductivity
    7850,                     !- Density
    465.2;                    !- Specific Heat

Material,
    Concrete_20cm,            !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Reinforcement_1perc_20cm,    !- Name
    Rough,                    !- Roughness
    0.002,                    !- Thickness
    50,                       !- Conductivity
    7850,                     !- Density
    465.2;                    !- Specific Heat

Material,
    Concrete_22cm,            !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    1.3,                      !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Reinforcement_1perc_22cm,    !- Name
    Rough,                    !- Roughness
    0.0022,                   !- Thickness
    50,                       !- Conductivity
    7850,                     !- Density
    465.2;                    !- Specific Heat

Material,
    masonry-10cm,             !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.35,                     !- Conductivity
    1000,                     !- Density
    940;                      !- Specific Heat

Material,
    masonry-12cm,             !- Name
    MediumRough,              !- Roughness
    0.12,                     !- Thickness
    0.35,                     !- Conductivity
    1000,                     !- Density
    940;                      !- Specific Heat

Material,
    Wood_joist_180x50-400,    !- Name
    Rough,                    !- Roughness
    0.0225,                   !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood_joist_200x50-400,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood_joist_220x50-400,    !- Name
    Rough,                    !- Roughness
    0.0275,                   !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    insulation_layer-2cm,     !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.1,                      !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-12cm,    !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-16cm,    !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-20cm,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-30cm,    !- Name
    Rough,                    !- Roughness
    0.3,                      !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-2cm,    !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.1,                      !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-5cm,    !- Name
    Rough,                    !- Roughness
    0.05,                     !- Thickness
    0.1,                      !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-12cm,    !- Name
    Rough,                    !- Roughness
    0.12,                     !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-16cm,    !- Name
    Rough,                    !- Roughness
    0.16,                     !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-20cm,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-22cm,    !- Name
    Rough,                    !- Roughness
    0.22,                     !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    insulation_layer-wood-30cm,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.04,                     !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-non-standard,    !- Name
    MediumRough,              !- Roughness
    0.288704918,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-standard,    !- Name
    MediumRough,              !- Roughness
    0.288704918,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-efficient,    !- Name
    MediumRough,              !- Roughness
    0.3331747,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-ZEB,    !- Name
    MediumRough,              !- Roughness
    0.475963827,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Glass-non-standard,    !- Name
    2.5,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-standard,        !- Name
    1.8,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-efficient,       !- Name
    1.2,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-ZEB,             !- Name
    0.9,                      !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    ext-wall-non-standard-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-2cm,     !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES0,        !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-5cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.1,      !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-2cm,     !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.2,      !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-5cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    int-wall-RES0,            !- Name
    G01 13mm gypsum board,    !- Outside Layer
    masonry-12cm;             !- Layer 2

Construction,
    int-wall-RES2.1,          !- Name
    G01 13mm gypsum board,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-12cm,    !- Layer 3
    G01 13mm gypsum board;    !- Layer 4

Construction,
    int-wall-RES2.2,          !- Name
    G01 13mm gypsum board,    !- Outside Layer
    masonry-10cm;             !- Layer 2

Construction,
    int-wall-RES2.1+RES2.2,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-12cm,    !- Layer 3
    G01 13mm gypsum board;    !- Layer 4

Construction,
    int-ceiling-non-standard-RES0,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-2cm;     !- Layer 3

Construction,
    int-floor-non-standard-RES0,    !- Name
    insulation_layer-2cm,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-standard-RES0,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES0,    !- Name
    insulation_layer-12cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-efficient-RES0,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES0,    !- Name
    insulation_layer-16cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-ZEB-RES0,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES0,       !- Name
    insulation_layer-20cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.1,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-5cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES2.1,    !- Name
    insulation_layer-wood-5cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-standard-RES2.1,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.1,    !- Name
    insulation_layer-wood-12cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-efficient-RES2.1,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.1,    !- Name
    insulation_layer-wood-16cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.1,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.1,     !- Name
    insulation_layer-wood-20cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-2cm;     !- Layer 3

Construction,
    int-floor-non-standard-RES2.2,    !- Name
    insulation_layer-2cm,     !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-standard-RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.2,    !- Name
    insulation_layer-12cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-efficient-RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.2,    !- Name
    insulation_layer-16cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.2,     !- Name
    insulation_layer-20cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-5cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-5cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-standard-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-12cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-efficient-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-16cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-20cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext-roof-non-standard-RES0,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,            !- Layer 3
    insulation_layer-2cm,     !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-standard-RES0,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,            !- Layer 3
    insulation_layer-16cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-efficient-RES0,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,            !- Layer 3
    insulation_layer-20cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-ZEB-RES0,        !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,            !- Layer 3
    insulation_layer-30cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-non-standard-RES2.1,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-2cm,    !- Layer 2
    Wood_joist_220x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-standard-RES2.1,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    Wood_joist_220x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-efficient-RES2.1,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-22cm,    !- Layer 2
    Wood_joist_220x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-ZEB-RES2.1,      !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-30cm,    !- Layer 2
    Wood_joist_220x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-non-standard-RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_18cm,    !- Layer 2
    Concrete_18cm,            !- Layer 3
    insulation_layer-2cm,     !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-standard-RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_18cm,    !- Layer 2
    Concrete_18cm,            !- Layer 3
    insulation_layer-16cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-efficient-RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_18cm,    !- Layer 2
    Concrete_18cm,            !- Layer 3
    insulation_layer-20cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-ZEB-RES2.2,      !- Name
    F13 Built-up roofing,     !- Outside Layer
    Reinforcement_1perc_18cm,    !- Layer 2
    Concrete_18cm,            !- Layer 3
    insulation_layer-30cm,    !- Layer 4
    F08 Metal surface;        !- Layer 5

Construction,
    ext-roof-non-standard-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-2cm,    !- Layer 2
    Wood_joist_180x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-standard-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    Wood_joist_180x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-efficient-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-22cm,    !- Layer 2
    Wood_joist_180x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-roof-ZEB-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,     !- Outside Layer
    insulation_layer-wood-30cm,    !- Layer 2
    Wood_joist_180x50-400,    !- Layer 3
    F08 Metal surface;        !- Layer 4

Construction,
    ext-window-non-standard,    !- Name
    Glass-non-standard;    !- Outside Layer

Construction,
    ext-window-standard,      !- Name
    Glass-standard;        !- Outside Layer

Construction,
    ext-window-efficient,     !- Name
    Glass-efficient;       !- Outside Layer

Construction,
    ext-window-ZEB,           !- Name
    Glass-ZEB;             !- Outside Layer

Construction,
    ext-door-non-standard,    !- Name
    Opaque Door panel_con-non-standard;    !- Outside Layer

Construction,
    ext-door-standard,        !- Name
    Opaque Door panel_con-standard;    !- Outside Layer

Construction,
    ext-door-efficient,       !- Name
    Opaque Door panel_con-efficient;    !- Outside Layer

Construction,
    ext-door-ZEB,             !- Name
    Opaque Door panel_con-ZEB;    !- Outside Layer

Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

Construction:CfactorUndergroundWall,
    Basement_Wall_West_Cfactor,    !- Name
    0.675682,                 !- CFactor
    2.439;                    !- Height

GlobalGeometryRules,
    ULC,                      !- Starting Vertex Position
    CCW,                      !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Basement,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.439,                    !- Ceiling Height
    9120.27,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_Exam1_Mult4_Flr_1,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_Trauma1_Flr_1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_Exam3_Mult4_Flr_1,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_Trauma2_Flr_1,         !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_Triage_Mult4_Flr_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    4.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Office1_Mult4_Flr_1,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    59.5,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Lobby_Records_Flr_1,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    6294.92,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_1,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2428.79,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ER_NurseStn_Lobby_Flr_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    5273.95,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    OR1_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    237.91,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    OR2_Mult5_Flr_2,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    237.91,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    OR3_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    237.91,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    OR4_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    951.7,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom1_Mult5_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom2_Flr_2,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    IC_PatRoom3_Mult6_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    6.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ICU_Flr_2,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2637.63,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    ICU_NurseStn_Lobby_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2854.51,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_2,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2428.79,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    OR_NurseStn_Lobby_Flr_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    4322.24,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    148.71,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    86.26,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    148.71,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PhysTherapy_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2081.82,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_3,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    86.26,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_3,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_3,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    3866.25,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Lab_Flr_3,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    1129.43,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2418.88,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_3,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2418.88,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom1_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom2_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    148.71,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom3_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    86.26,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom4_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    148.71,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom5_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    89.21,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Radiology_Flr_4,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2081.82,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom6_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom7_Mult10_Flr_4,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    10.0000,                  !- Multiplier
    4.2683,                   !- Ceiling Height
    86.26,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    PatRoom8_Flr_4,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    118.96,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_4,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    3866.22,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Lab_Flr_4,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    1129.43,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_SE_Flr_4,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2418.88,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_NW_Flr_4,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2418.88,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Dining_Flr_5,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2974.04,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    NurseStn_Lobby_Flr_5,     !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    4441.23,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Kitchen_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    3965.37,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Office1_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    297.5,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Office2_Mult5_Flr_5,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    5.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    297.41,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Office3_Flr_5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    297.41,                   !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Office4_Mult6_Flr_5,      !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    6.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    59.5,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Corridor_Flr_5,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4.2683,                   !- Ceiling Height
    2141.32,                  !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Basement_Wall_North,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_North_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_East,       !- Name
    Wall,                     !- Surface Type
    Basement_Wall_East_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_South,      !- Name
    Wall,                     !- Surface Type
    Basement_Wall_South_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Wall_West,       !- Name
    Wall,                     !- Surface Type
    Basement_Wall_West_Cfactor,    !- Construction Name
    Basement,                 !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Floor,           !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Basement,                 !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    -2.439,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -2.439,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -2.439,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    -2.439;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Basement_Ceiling,         !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Basement,                 !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Basement_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam1_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam1_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma1_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma1_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    9.144,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    9.144,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    9.144,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    9.144,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Exam3_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Exam3_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    9.144,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    9.144,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Trauma2_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Trauma2_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.72,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    45.72,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_Triage_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_Triage_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    45.72,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    45.72,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    21.3415,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    21.3415,                  !- Vertex 6 Xcoordinate
    4.572,                    !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    6.096,                    !- Vertex 7 Xcoordinate
    4.572,                    !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    6.096,                    !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.3415,                  !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    21.3415,                  !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Wall_3_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_3_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.3415,                  !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Lobby_Records_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Lobby_Records_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    21.3415,                  !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    21.3415,                  !- Vertex 5 Xcoordinate
    0,                        !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    28.956,                   !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    28.956,                   !- Vertex 7 Xcoordinate
    53.34,                    !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    0,                        !- Vertex 8 Xcoordinate
    53.34,                    !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_Records_Flr_1_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_1,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    13.716,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    13.716,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    39.624,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    70.104,                   !- Vertex 5 Xcoordinate
    39.624,                   !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    70.104,                   !- Vertex 6 Xcoordinate
    13.716,                   !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    64.008,                   !- Vertex 7 Xcoordinate
    13.716,                   !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    64.008,                   !- Vertex 8 Xcoordinate
    4.572,                    !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    39.624,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    39.624,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    39.624,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    39.624,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_3_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    39.624,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    39.624,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_1_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64.008,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64.008,                   !- Vertex 1 Xcoordinate
    13.716,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    13.716,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ER_NurseStn_Lobby_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ER_NurseStn_Lobby_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    64.008,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    64.008,                   !- Vertex 3 Xcoordinate
    13.716,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    13.716,                   !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    70.104,                   !- Vertex 5 Xcoordinate
    39.624,                   !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    64.008,                   !- Vertex 6 Xcoordinate
    39.624,                   !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    64.008,                   !- Vertex 7 Xcoordinate
    48.768,                   !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    48.768,                   !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    41.148,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    41.148,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    41.148,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    41.148,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    24.384,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    24.384,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom1_Mult5_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    24.384,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    24.384,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom2_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom2_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    44.196,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    44.196,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    44.196,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    44.196,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    IC_PatRoom3_Mult6_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    44.196,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    44.196,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Wall_North,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    21.3415,                  !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    21.3415,                  !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ICU_NurseStn_Lobby_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    ICU_NurseStn_Lobby_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    21.3415,                  !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    21.3415,                  !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    28.956,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    28.956,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Flr_2,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    28.956,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    28.956,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    60.96,                    !- Vertex 6 Xcoordinate
    16.764,                   !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    70.104,                   !- Vertex 7 Xcoordinate
    16.764,                   !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    70.104,                   !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseStn_Lobby_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseStn_Lobby_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    48.768,                   !- Vertex 6 Xcoordinate
    53.34,                    !- Vertex 6 Ycoordinate
    8.5366,                   !- Vertex 6 Zcoordinate
    48.768,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    8.5366,                   !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    8.5366;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseStn_Lobby_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
