!- Windows Line endings 

Version,
    9.2;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    YES;                      !- Run Simulation for Weather File Run Periods

Building,
    BASESchoolSecondary,      !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    30,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    20;                       !- Maximum HVAC Iterations

Site:Location,
    New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,    !- Name
    40.66,                    !- Latitude
    -73.8,                    !- Longitude
    -5,                       !- Time Zone
    7;                        !- Elevation

SizingPeriod:DesignDay,
    New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -10.7,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -10.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101241,                   !- Barometric Pressure
    7.5,                      !- Wind Speed
    320,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    7.4,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101241,                   !- Barometric Pressure
    5.6,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.541,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.8;                      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    RUNPERIOD 1,              !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:FCfactorMethod,
    14,                       !- January Ground Temperature
    7.3,                      !- February Ground Temperature
    3.3,                      !- March Ground Temperature
    1.2,                      !- April Ground Temperature
    -0.2,                     !- May Ground Temperature
    5.6,                      !- June Ground Temperature
    10.9,                     !- July Ground Temperature
    16.1,                     !- August Ground Temperature
    21.7,                     !- September Ground Temperature
    25,                       !- October Ground Temperature
    24.8,                     !- November Ground Temperature
    19.9;                     !- December Ground Temperature

Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    12.4666666666667,         !- Annual Average Outdoor Air Temperature
    25.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    BLDG_LIGHT_BATH_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.594,                    !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.33,                     !- Field 25
    Until: 21:00,             !- Field 26
    0.117018,                 !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.594,                    !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_CLASSROOM_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.5982912,                !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.332384,                 !- Field 25
    Until: 21:00,             !- Field 26
    0.1178633664,             !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.5982912,                !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_CORRIDOR_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.551772,                 !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.30654,                  !- Field 25
    Until: 21:00,             !- Field 26
    0.108699084,              !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.551772,                 !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_GYM_SCH,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.88182,                  !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.4899,                   !- Field 25
    Until: 21:00,             !- Field 26
    0.17371854,               !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.88182,                  !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_LIBRARY_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.8325,                   !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.4625,                   !- Field 25
    Until: 21:00,             !- Field 26
    0.1640025,                !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.8325,                   !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_LOBBYFLR1_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.855,                    !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.475,                    !- Field 25
    Until: 21:00,             !- Field 26
    0.168435,                 !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.855,                    !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_MECHANIC_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 21:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.1773,                   !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WeekEnds Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,                   !- Field 17
    Through: 9/1,             !- Field 18
    For: Weekdays,            !- Field 19
    Until: 8:00,              !- Field 20
    0.1773,                   !- Field 21
    Until: 20:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.1773,                   !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: WeekEnds Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,                   !- Field 34
    Through: 12/31,           !- Field 35
    For: Weekdays,            !- Field 36
    Until: 7:00,              !- Field 37
    0.1773,                   !- Field 38
    Until: 21:00,             !- Field 39
    0.9,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.1773,                   !- Field 42
    For: SummerDesignDay,     !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: WinterDesignDay,     !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    For: WeekEnds Holidays AllOtherDays,    !- Field 49
    Until: 24:00,             !- Field 50
    0.1773;                   !- Field 51

Schedule:Compact,
    BLDG_LIGHT_MISC_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 21:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.1773,                   !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WeekEnds Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,                   !- Field 17
    Through: 9/1,             !- Field 18
    For: Weekdays,            !- Field 19
    Until: 8:00,              !- Field 20
    0.1773,                   !- Field 21
    Until: 20:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.1773,                   !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: WeekEnds Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,                   !- Field 34
    Through: 12/31,           !- Field 35
    For: Weekdays,            !- Field 36
    Until: 7:00,              !- Field 37
    0.1773,                   !- Field 38
    Until: 21:00,             !- Field 39
    0.9,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.1773,                   !- Field 42
    For: SummerDesignDay,     !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: WinterDesignDay,     !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    For: WeekEnds Holidays AllOtherDays,    !- Field 49
    Until: 24:00,             !- Field 50
    0.1773;                   !- Field 51

Schedule:Compact,
    BLDG_LIGHT_OFFICE_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 8:00,              !- Field 5
    0.9,                      !- Field 6
    Until: 21:00,             !- Field 7
    0.7479585,                !- Field 8
    Until: 24:00,             !- Field 9
    0.1773,                   !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: WinterDesignDay,     !- Field 14
    Until: 24:00,             !- Field 15
    0,                        !- Field 16
    For: WeekEnds Holidays AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0.1773,                   !- Field 19
    Through: 9/1,             !- Field 20
    For: Weekdays,            !- Field 21
    Until: 8:00,              !- Field 22
    0.1773,                   !- Field 23
    Until: 20:00,             !- Field 24
    0.4155325,                !- Field 25
    Until: 21:00,             !- Field 26
    0.1473478245,             !- Field 27
    Until: 24:00,             !- Field 28
    0.1773,                   !- Field 29
    For: SummerDesignDay,     !- Field 30
    Until: 24:00,             !- Field 31
    1,                        !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0,                        !- Field 35
    For: WeekEnds Holidays AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0.1773,                   !- Field 38
    Through: 12/31,           !- Field 39
    For: Weekdays,            !- Field 40
    Until: 7:00,              !- Field 41
    0.1773,                   !- Field 42
    Until: 8:00,              !- Field 43
    0.9,                      !- Field 44
    Until: 21:00,             !- Field 45
    0.7479585,                !- Field 46
    Until: 24:00,             !- Field 47
    0.1773,                   !- Field 48
    For: SummerDesignDay,     !- Field 49
    Until: 24:00,             !- Field 50
    1,                        !- Field 51
    For: WinterDesignDay,     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: WeekEnds Holidays AllOtherDays,    !- Field 55
    Until: 24:00,             !- Field 56
    0.1773;                   !- Field 57

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 21:00,             !- Field 5
    0.9,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.1773,                   !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WeekEnds Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,                   !- Field 17
    Through: 9/1,             !- Field 18
    For: Weekdays,            !- Field 19
    Until: 8:00,              !- Field 20
    0.1773,                   !- Field 21
    Until: 20:00,             !- Field 22
    0.5,                      !- Field 23
    Until: 24:00,             !- Field 24
    0.1773,                   !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: WeekEnds Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,                   !- Field 34
    Through: 12/31,           !- Field 35
    For: Weekdays,            !- Field 36
    Until: 7:00,              !- Field 37
    0.1773,                   !- Field 38
    Until: 21:00,             !- Field 39
    0.9,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.1773,                   !- Field 42
    For: SummerDesignDay,     !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: WinterDesignDay,     !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    For: WeekEnds Holidays AllOtherDays,    !- Field 49
    Until: 24:00,             !- Field 50
    0.1773;                   !- Field 51

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 08:00,             !- Field 3
    0.35,                     !- Field 4
    Until: 17:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 24:00,             !- Field 7
    0.35,                     !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    0.35,                     !- Field 11
    For: Weekdays,            !- Field 12
    Until: 08:00,             !- Field 13
    0.29562366715,            !- Field 14
    Until: 17:00,             !- Field 15
    0.90367002475,            !- Field 16
    Until: 21:00,             !- Field 17
    0.33293106175,            !- Field 18
    Until: 24:00,             !- Field 19
    0.29562366715,            !- Field 20
    For: WeekEnds Holidays AllOtherDays,    !- Field 21
    Until: 24:00,             !- Field 22
    0.29562366715,            !- Field 23
    Through: 9/1,             !- Field 24
    For: SummerDesignDay,     !- Field 25
    Until: 08:00,             !- Field 26
    0.25,                     !- Field 27
    Until: 17:00,             !- Field 28
    0.50,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.25,                     !- Field 31
    For: WinterDesignDay,     !- Field 32
    Until: 24:00,             !- Field 33
    0.25,                     !- Field 34
    For: Weekdays,            !- Field 35
    Until: 08:00,             !- Field 36
    0.21115976225,            !- Field 37
    Until: 17:00,             !- Field 38
    0.4756158025,             !- Field 39
    Until: 21:00,             !- Field 40
    0.23780790125,            !- Field 41
    Until: 24:00,             !- Field 42
    0.21115976225,            !- Field 43
    For: WeekEnds Holidays AllOtherDays,    !- Field 44
    Until: 24:00,             !- Field 45
    0.21115976225,            !- Field 46
    Through: 12/31,           !- Field 47
    For: SummerDesignDay,     !- Field 48
    Until: 08:00,             !- Field 49
    0.35,                     !- Field 50
    Until: 17:00,             !- Field 51
    0.95,                     !- Field 52
    Until: 24:00,             !- Field 53
    0.35,                     !- Field 54
    For: WinterDesignDay,     !- Field 55
    Until: 24:00,             !- Field 56
    0.35,                     !- Field 57
    For: Weekdays,            !- Field 58
    Until: 08:00,             !- Field 59
    0.29562366715,            !- Field 60
    Until: 17:00,             !- Field 61
    0.90367002475,            !- Field 62
    Until: 21:00,             !- Field 63
    0.33293106175,            !- Field 64
    Until: 24:00,             !- Field 65
    0.29562366715,            !- Field 66
    For: WeekEnds Holidays AllOtherDays,    !- Field 67
    Until: 24:00,             !- Field 68
    0.29562366715;            !- Field 69

Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.1,                      !- Field 4
    Until: 10:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.25,                     !- Field 8
    Until: 15:00,             !- Field 9
    0.15,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.1,                      !- Field 12
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0.1,                      !- Field 15
    Through: 9/1,             !- Field 16
    For: Weekdays SummerDesignDay,    !- Field 17
    Until: 08:00,             !- Field 18
    0.1,                      !- Field 19
    Until: 10:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 13:00,             !- Field 22
    0.25,                     !- Field 23
    Until: 15:00,             !- Field 24
    0.15,                     !- Field 25
    Until: 24:00,             !- Field 26
    0.1,                      !- Field 27
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.1,                      !- Field 30
    Through: 12/31,           !- Field 31
    For: Weekdays SummerDesignDay,    !- Field 32
    Until: 08:00,             !- Field 33
    0.1,                      !- Field 34
    Until: 10:00,             !- Field 35
    0.15,                     !- Field 36
    Until: 13:00,             !- Field 37
    0.25,                     !- Field 38
    Until: 15:00,             !- Field 39
    0.15,                     !- Field 40
    Until: 24:00,             !- Field 41
    0.1,                      !- Field 42
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 43
    Until: 24:00,             !- Field 44
    0.1;                      !- Field 45

Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.02,                     !- Field 4
    Until: 10:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 15:00,             !- Field 9
    0.1,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.02,                     !- Field 12
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0.02,                     !- Field 15
    Through: 9/1,             !- Field 16
    For: Weekdays SummerDesignDay,    !- Field 17
    Until: 08:00,             !- Field 18
    0.02,                     !- Field 19
    Until: 10:00,             !- Field 20
    0.15,                     !- Field 21
    Until: 13:00,             !- Field 22
    0.2,                      !- Field 23
    Until: 15:00,             !- Field 24
    0.1,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.02,                     !- Field 27
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 28
    Until: 24:00,             !- Field 29
    0.02,                     !- Field 30
    Through: 12/31,           !- Field 31
    For: Weekdays SummerDesignDay,    !- Field 32
    Until: 08:00,             !- Field 33
    0.02,                     !- Field 34
    Until: 10:00,             !- Field 35
    0.15,                     !- Field 36
    Until: 13:00,             !- Field 37
    0.2,                      !- Field 38
    Until: 15:00,             !- Field 39
    0.1,                      !- Field 40
    Until: 24:00,             !- Field 41
    0.02,                     !- Field 42
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 43
    Until: 24:00,             !- Field 44
    0.02;                     !- Field 45

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.30,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.00,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 08:00,             !- Field 9
    0.00,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.30,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.15,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.00,                     !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    0.00;                     !- Field 19

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.30,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.00,                     !- Field 7
    For: Weekdays,            !- Field 8
    Until: 08:00,             !- Field 9
    0.00,                     !- Field 10
    Until: 15:00,             !- Field 11
    0.30,                     !- Field 12
    Until: 16:00,             !- Field 13
    0.15,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.00,                     !- Field 16
    For: AllOtherDays,        !- Field 17
    Until: 24:00,             !- Field 18
    0.00;                     !- Field 19

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/15,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 21:00,             !- Field 7
    0.15,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 16:00,             !- Field 14
    0.95,                     !- Field 15
    Until: 21:00,             !- Field 16
    0.15,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/15,            !- Field 23
    For: Weekdays,            !- Field 24
    Until: 08:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 21:00,             !- Field 29
    0.15,                     !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 08:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 16:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 21:00,             !- Field 38
    0.15,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 08:00,             !- Field 47
    0,                        !- Field 48
    Until: 16:00,             !- Field 49
    0.95,                     !- Field 50
    Until: 21:00,             !- Field 51
    0.15,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 08:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 16:00,             !- Field 58
    0.95,                     !- Field 59
    Until: 21:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    BLDG_OCC_SCH_Extend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 21:00,             !- Field 7
    0.95,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 16:00,             !- Field 14
    0.95,                     !- Field 15
    Until: 21:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/1,             !- Field 23
    For: Weekdays,            !- Field 24
    Until: 08:00,             !- Field 25
    0,                        !- Field 26
    Until: 17:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.5,                      !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 08:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 17:00,             !- Field 36
    0.5,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.5,                      !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 08:00,             !- Field 47
    0,                        !- Field 48
    Until: 17:00,             !- Field 49
    0.95,                     !- Field 50
    Until: 21:00,             !- Field 51
    0.95,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 08:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 17:00,             !- Field 58
    0.95,                     !- Field 59
    Until: 21:00,             !- Field 60
    0.95,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    BLDG_OCC_SCH_Offices,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 17:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 21:00,             !- Field 7
    0.15,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 17:00,             !- Field 14
    0.95,                     !- Field 15
    Until: 21:00,             !- Field 16
    0.15,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/1,             !- Field 23
    For: Weekdays,            !- Field 24
    Until: 08:00,             !- Field 25
    0,                        !- Field 26
    Until: 17:00,             !- Field 27
    0.5,                      !- Field 28
    Until: 21:00,             !- Field 29
    0.15,                     !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 08:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 17:00,             !- Field 36
    0.5,                      !- Field 37
    Until: 21:00,             !- Field 38
    0.15,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 08:00,             !- Field 47
    0,                        !- Field 48
    Until: 17:00,             !- Field 49
    0.95,                     !- Field 50
    Until: 21:00,             !- Field 51
    0.15,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 08:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 17:00,             !- Field 58
    0.95,                     !- Field 59
    Until: 21:00,             !- Field 60
    0.15,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    BLDG_OCC_SCH_Offices_w_SB,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 09:00,             !- Field 19
    0.95,                     !- Field 20
    Until: 10:00,             !- Field 21
    0.95,                     !- Field 22
    Until: 11:00,             !- Field 23
    0.95,                     !- Field 24
    Until: 12:00,             !- Field 25
    0.95,                     !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.95,                     !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.95,                     !- Field 34
    Until: 17:00,             !- Field 35
    0.95,                     !- Field 36
    Until: 18:00,             !- Field 37
    0.15,                     !- Field 38
    Until: 19:00,             !- Field 39
    0.15,                     !- Field 40
    Until: 20:00,             !- Field 41
    0.15,                     !- Field 42
    Until: 21:00,             !- Field 43
    0.15,                     !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 08:00,             !- Field 52
    0.000000001,              !- Field 53
    Until: 17:00,             !- Field 54
    0.95,                     !- Field 55
    Until: 21:00,             !- Field 56
    0.15,                     !- Field 57
    Until: 24:00,             !- Field 58
    0.000000001,              !- Field 59
    For: WeekEnds Holidays AllOtherDays,    !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 9/1,             !- Field 63
    For: Weekdays,            !- Field 64
    Until: 01:00,             !- Field 65
    0,                        !- Field 66
    Until: 02:00,             !- Field 67
    0,                        !- Field 68
    Until: 03:00,             !- Field 69
    0,                        !- Field 70
    Until: 04:00,             !- Field 71
    0,                        !- Field 72
    Until: 05:00,             !- Field 73
    0,                        !- Field 74
    Until: 06:00,             !- Field 75
    0,                        !- Field 76
    Until: 07:00,             !- Field 77
    0,                        !- Field 78
    Until: 08:00,             !- Field 79
    0,                        !- Field 80
    Until: 09:00,             !- Field 81
    0.5,                      !- Field 82
    Until: 10:00,             !- Field 83
    0.5,                      !- Field 84
    Until: 11:00,             !- Field 85
    0.5,                      !- Field 86
    Until: 12:00,             !- Field 87
    0,                        !- Field 88
    Until: 13:00,             !- Field 89
    0.5,                      !- Field 90
    Until: 14:00,             !- Field 91
    0.5,                      !- Field 92
    Until: 15:00,             !- Field 93
    0,                        !- Field 94
    Until: 16:00,             !- Field 95
    0.5,                      !- Field 96
    Until: 17:00,             !- Field 97
    0.5,                      !- Field 98
    Until: 18:00,             !- Field 99
    0.15,                     !- Field 100
    Until: 19:00,             !- Field 101
    0.15,                     !- Field 102
    Until: 20:00,             !- Field 103
    0.15,                     !- Field 104
    Until: 21:00,             !- Field 105
    0.15,                     !- Field 106
    Until: 22:00,             !- Field 107
    0,                        !- Field 108
    Until: 23:00,             !- Field 109
    0,                        !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: SummerDesignDay,     !- Field 113
    Until: 08:00,             !- Field 114
    0.000000001,              !- Field 115
    Until: 17:00,             !- Field 116
    0.5,                      !- Field 117
    Until: 21:00,             !- Field 118
    0.15,                     !- Field 119
    Until: 24:00,             !- Field 120
    0.000000001,              !- Field 121
    For: WeekEnds Holidays AllOtherDays,    !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: Weekdays,            !- Field 126
    Until: 01:00,             !- Field 127
    0,                        !- Field 128
    Until: 02:00,             !- Field 129
    0,                        !- Field 130
    Until: 03:00,             !- Field 131
    0,                        !- Field 132
    Until: 04:00,             !- Field 133
    0,                        !- Field 134
    Until: 05:00,             !- Field 135
    0,                        !- Field 136
    Until: 06:00,             !- Field 137
    0,                        !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0,                        !- Field 142
    Until: 09:00,             !- Field 143
    0.95,                     !- Field 144
    Until: 10:00,             !- Field 145
    0.95,                     !- Field 146
    Until: 11:00,             !- Field 147
    0.95,                     !- Field 148
    Until: 12:00,             !- Field 149
    0.95,                     !- Field 150
    Until: 13:00,             !- Field 151
    0,                        !- Field 152
    Until: 14:00,             !- Field 153
    0.95,                     !- Field 154
    Until: 15:00,             !- Field 155
    0,                        !- Field 156
    Until: 16:00,             !- Field 157
    0.95,                     !- Field 158
    Until: 17:00,             !- Field 159
    0.95,                     !- Field 160
    Until: 18:00,             !- Field 161
    0.15,                     !- Field 162
    Until: 19:00,             !- Field 163
    0.15,                     !- Field 164
    Until: 20:00,             !- Field 165
    0.15,                     !- Field 166
    Until: 21:00,             !- Field 167
    0.15,                     !- Field 168
    Until: 22:00,             !- Field 169
    0,                        !- Field 170
    Until: 23:00,             !- Field 171
    0,                        !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    For: SummerDesignDay,     !- Field 175
    Until: 08:00,             !- Field 176
    0.000000001,              !- Field 177
    Until: 17:00,             !- Field 178
    0.95,                     !- Field 179
    Until: 21:00,             !- Field 180
    0.15,                     !- Field 181
    Until: 24:00,             !- Field 182
    0.000000001,              !- Field 183
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 184
    Until: 24:00,             !- Field 185
    0;                        !- Field 186

Schedule:Compact,
    Offices Binary Occupancy,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0,                        !- Field 4
    Until: 02:00,             !- Field 5
    0,                        !- Field 6
    Until: 03:00,             !- Field 7
    0,                        !- Field 8
    Until: 04:00,             !- Field 9
    0,                        !- Field 10
    Until: 05:00,             !- Field 11
    0,                        !- Field 12
    Until: 06:00,             !- Field 13
    0,                        !- Field 14
    Until: 07:00,             !- Field 15
    0,                        !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 09:00,             !- Field 19
    1,                        !- Field 20
    Until: 10:00,             !- Field 21
    1,                        !- Field 22
    Until: 11:00,             !- Field 23
    1,                        !- Field 24
    Until: 12:00,             !- Field 25
    1,                        !- Field 26
    Until: 13:00,             !- Field 27
    1,                        !- Field 28
    Until: 14:00,             !- Field 29
    1,                        !- Field 30
    Until: 15:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 17:00,             !- Field 35
    1,                        !- Field 36
    Until: 18:00,             !- Field 37
    1,                        !- Field 38
    Until: 19:00,             !- Field 39
    1,                        !- Field 40
    Until: 21:00,             !- Field 41
    1,                        !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 22:00,             !- Field 45
    0,                        !- Field 46
    Until: 23:00,             !- Field 47
    0,                        !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 08:00,             !- Field 52
    0.000000001,              !- Field 53
    Until: 17:00,             !- Field 54
    0.95,                     !- Field 55
    Until: 21:00,             !- Field 56
    0.15,                     !- Field 57
    Until: 24:00,             !- Field 58
    0.000000001,              !- Field 59
    For: WeekEnds Holidays AllOtherDays,    !- Field 60
    Until: 24:00,             !- Field 61
    0,                        !- Field 62
    Through: 9/1,             !- Field 63
    For: Weekdays,            !- Field 64
    Until: 01:00,             !- Field 65
    0,                        !- Field 66
    Until: 02:00,             !- Field 67
    0,                        !- Field 68
    Until: 03:00,             !- Field 69
    0,                        !- Field 70
    Until: 04:00,             !- Field 71
    0,                        !- Field 72
    Until: 05:00,             !- Field 73
    0,                        !- Field 74
    Until: 06:00,             !- Field 75
    0,                        !- Field 76
    Until: 07:00,             !- Field 77
    0,                        !- Field 78
    Until: 08:00,             !- Field 79
    0,                        !- Field 80
    Until: 09:00,             !- Field 81
    1,                        !- Field 82
    Until: 10:00,             !- Field 83
    1,                        !- Field 84
    Until: 11:00,             !- Field 85
    1,                        !- Field 86
    Until: 12:00,             !- Field 87
    1,                        !- Field 88
    Until: 13:00,             !- Field 89
    1,                        !- Field 90
    Until: 14:00,             !- Field 91
    1,                        !- Field 92
    Until: 15:00,             !- Field 93
    1,                        !- Field 94
    Until: 16:00,             !- Field 95
    1,                        !- Field 96
    Until: 17:00,             !- Field 97
    1,                        !- Field 98
    Until: 18:00,             !- Field 99
    1,                        !- Field 100
    Until: 19:00,             !- Field 101
    1,                        !- Field 102
    Until: 20:00,             !- Field 103
    1,                        !- Field 104
    Until: 21:00,             !- Field 105
    1,                        !- Field 106
    Until: 22:00,             !- Field 107
    0,                        !- Field 108
    Until: 23:00,             !- Field 109
    0,                        !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: SummerDesignDay,     !- Field 113
    Until: 08:00,             !- Field 114
    0.000000001,              !- Field 115
    Until: 17:00,             !- Field 116
    0.5,                      !- Field 117
    Until: 21:00,             !- Field 118
    0.15,                     !- Field 119
    Until: 24:00,             !- Field 120
    0.000000001,              !- Field 121
    For: WeekEnds Holidays AllOtherDays,    !- Field 122
    Until: 24:00,             !- Field 123
    0,                        !- Field 124
    Through: 12/31,           !- Field 125
    For: Weekdays,            !- Field 126
    Until: 01:00,             !- Field 127
    0,                        !- Field 128
    Until: 02:00,             !- Field 129
    0,                        !- Field 130
    Until: 03:00,             !- Field 131
    0,                        !- Field 132
    Until: 04:00,             !- Field 133
    0,                        !- Field 134
    Until: 05:00,             !- Field 135
    0,                        !- Field 136
    Until: 06:00,             !- Field 137
    0,                        !- Field 138
    Until: 07:00,             !- Field 139
    0,                        !- Field 140
    Until: 08:00,             !- Field 141
    0,                        !- Field 142
    Until: 09:00,             !- Field 143
    1,                        !- Field 144
    Until: 10:00,             !- Field 145
    1,                        !- Field 146
    Until: 11:00,             !- Field 147
    1,                        !- Field 148
    Until: 12:00,             !- Field 149
    1,                        !- Field 150
    Until: 13:00,             !- Field 151
    1,                        !- Field 152
    Until: 14:00,             !- Field 153
    1,                        !- Field 154
    Until: 15:00,             !- Field 155
    1,                        !- Field 156
    Until: 16:00,             !- Field 157
    1,                        !- Field 158
    Until: 17:00,             !- Field 159
    1,                        !- Field 160
    Until: 18:00,             !- Field 161
    1,                        !- Field 162
    Until: 19:00,             !- Field 163
    1,                        !- Field 164
    Until: 20:00,             !- Field 165
    1,                        !- Field 166
    Until: 21:00,             !- Field 167
    1,                        !- Field 168
    Until: 22:00,             !- Field 169
    0,                        !- Field 170
    Until: 23:00,             !- Field 171
    0,                        !- Field 172
    Until: 24:00,             !- Field 173
    0,                        !- Field 174
    For: SummerDesignDay,     !- Field 175
    Until: 08:00,             !- Field 176
    0.000000001,              !- Field 177
    Until: 17:00,             !- Field 178
    0.95,                     !- Field 179
    Until: 21:00,             !- Field 180
    0.15,                     !- Field 181
    Until: 24:00,             !- Field 182
    0.000000001,              !- Field 183
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 184
    Until: 24:00,             !- Field 185
    0;                        !- Field 186

Schedule:Compact,
    BLDG_OCC_SCH_Gym,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 16:00,             !- Field 5
    0.35,                     !- Field 6
    Until: 21:00,             !- Field 7
    0.95,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 16:00,             !- Field 14
    0.35,                     !- Field 15
    Until: 21:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/1,             !- Field 23
    For: Weekdays,            !- Field 24
    Until: 08:00,             !- Field 25
    0,                        !- Field 26
    Until: 16:00,             !- Field 27
    0.35,                     !- Field 28
    Until: 21:00,             !- Field 29
    0.35,                     !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 08:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 16:00,             !- Field 36
    0.35,                     !- Field 37
    Until: 21:00,             !- Field 38
    0.35,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 08:00,             !- Field 47
    0,                        !- Field 48
    Until: 16:00,             !- Field 49
    0.35,                     !- Field 50
    Until: 21:00,             !- Field 51
    0.95,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 08:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 16:00,             !- Field 58
    0.35,                     !- Field 59
    Until: 21:00,             !- Field 60
    0.95,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    BLDG_OCC_SCH_Auditorium,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 15:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 20:00,             !- Field 7
    0.95,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 08:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 15:00,             !- Field 14
    0.25,                     !- Field 15
    Until: 20:00,             !- Field 16
    0.95,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/1,             !- Field 23
    For: Weekdays,            !- Field 24
    Until: 08:00,             !- Field 25
    0,                        !- Field 26
    Until: 17:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.35,                     !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 08:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 17:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 19:00,             !- Field 38
    0.35,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 08:00,             !- Field 47
    0,                        !- Field 48
    Until: 15:00,             !- Field 49
    0.25,                     !- Field 50
    Until: 20:00,             !- Field 51
    0.95,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 08:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 15:00,             !- Field 58
    0.25,                     !- Field 59
    Until: 20:00,             !- Field 60
    0.95,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0,                        !- Field 4
    Until: 15:00,             !- Field 5
    0.95,                     !- Field 6
    Until: 20:00,             !- Field 7
    0.35,                     !- Field 8
    Until: 24:00,             !- Field 9
    0,                        !- Field 10
    For: SummerDesignDay,     !- Field 11
    Until: 09:00,             !- Field 12
    0.000000001,              !- Field 13
    Until: 15:00,             !- Field 14
    0.95,                     !- Field 15
    Until: 20:00,             !- Field 16
    0.35,                     !- Field 17
    Until: 24:00,             !- Field 18
    0.000000001,              !- Field 19
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 9/1,             !- Field 23
    For: Weekdays,            !- Field 24
    Until: 09:00,             !- Field 25
    0,                        !- Field 26
    Until: 17:00,             !- Field 27
    0.15,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.35,                     !- Field 30
    Until: 24:00,             !- Field 31
    0,                        !- Field 32
    For: SummerDesignDay,     !- Field 33
    Until: 09:00,             !- Field 34
    0.000000001,              !- Field 35
    Until: 17:00,             !- Field 36
    0.15,                     !- Field 37
    Until: 19:00,             !- Field 38
    0.35,                     !- Field 39
    Until: 24:00,             !- Field 40
    0.000000001,              !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 42
    Until: 24:00,             !- Field 43
    0,                        !- Field 44
    Through: 12/31,           !- Field 45
    For: Weekdays,            !- Field 46
    Until: 09:00,             !- Field 47
    0,                        !- Field 48
    Until: 15:00,             !- Field 49
    0.95,                     !- Field 50
    Until: 20:00,             !- Field 51
    0.35,                     !- Field 52
    Until: 24:00,             !- Field 53
    0,                        !- Field 54
    For: SummerDesignDay,     !- Field 55
    Until: 09:00,             !- Field 56
    0.000000001,              !- Field 57
    Until: 15:00,             !- Field 58
    0.95,                     !- Field 59
    Until: 20:00,             !- Field 60
    0.35,                     !- Field 61
    Until: 24:00,             !- Field 62
    0.000000001,              !- Field 63
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 64
    Until: 24:00,             !- Field 65
    0;                        !- Field 66

Schedule:Compact,
    INFIL_SCH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    1,                        !- Field 4
    Until: 21:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 21:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    1.0;                      !- Field 11

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 15:00,             !- Field 7
    0.144,                    !- Field 8
    Until: 17:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 19:00,             !- Field 11
    0.144,                    !- Field 12
    Until: 24:00,             !- Field 13
    0.0,                      !- Field 14
    For: Saturday Sunday Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0.0;                      !- Field 17

Schedule:Compact,
    Booster Water Inlet Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    60.00;                    !- Field 4

Schedule:Compact,
    Booster Water Setpoint Temp Schedule,    !- Name
    Any Number,               !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 24:00,             !- Field 3
    82.22;                    !- Field 4

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/15,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 07:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 08:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 09:00,             !- Field 7
    0.34,                     !- Field 8
    Until: 10:00,             !- Field 9
    0.6,                      !- Field 10
    Until: 11:00,             !- Field 11
    0.63,                     !- Field 12
    Until: 12:00,             !- Field 13
    0.72,                     !- Field 14
    Until: 13:00,             !- Field 15
    0.79,                     !- Field 16
    Until: 14:00,             !- Field 17
    0.83,                     !- Field 18
    Until: 15:00,             !- Field 19
    0.61,                     !- Field 20
    Until: 16:00,             !- Field 21
    0.65,                     !- Field 22
    Until: 18:00,             !- Field 23
    0.1,                      !- Field 24
    Until: 19:00,             !- Field 25
    0.19,                     !- Field 26
    Until: 20:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 22:00,             !- Field 29
    0.22,                     !- Field 30
    Until: 23:00,             !- Field 31
    0.12,                     !- Field 32
    Until: 24:00,             !- Field 33
    0.09,                     !- Field 34
    For: Weekdays,            !- Field 35
    Until: 07:00,             !- Field 36
    0.00,                     !- Field 37
    Until: 08:00,             !- Field 38
    0.00,                     !- Field 39
    Until: 09:00,             !- Field 40
    0.34,                     !- Field 41
    Until: 10:00,             !- Field 42
    0.6,                      !- Field 43
    Until: 11:00,             !- Field 44
    0.63,                     !- Field 45
    Until: 12:00,             !- Field 46
    0.72,                     !- Field 47
    Until: 13:00,             !- Field 48
    0.79,                     !- Field 49
    Until: 14:00,             !- Field 50
    0.83,                     !- Field 51
    Until: 15:00,             !- Field 52
    0.61,                     !- Field 53
    Until: 16:00,             !- Field 54
    0.65,                     !- Field 55
    Until: 18:00,             !- Field 56
    0.1,                      !- Field 57
    Until: 19:00,             !- Field 58
    0.19,                     !- Field 59
    Until: 20:00,             !- Field 60
    0.25,                     !- Field 61
    Until: 22:00,             !- Field 62
    0.00,                     !- Field 63
    Until: 23:00,             !- Field 64
    0.00,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.00,                     !- Field 67
    For: WinterDesignDay,     !- Field 68
    Until: 09:00,             !- Field 69
    0.03,                     !- Field 70
    Until: 13:00,             !- Field 71
    0.05,                     !- Field 72
    Until: 24:00,             !- Field 73
    0.03,                     !- Field 74
    For: Saturday,            !- Field 75
    Until: 09:00,             !- Field 76
    0.00,                     !- Field 77
    Until: 13:00,             !- Field 78
    0.00,                     !- Field 79
    Until: 24:00,             !- Field 80
    0.00,                     !- Field 81
    For: Sunday Holidays AllOtherDays,    !- Field 82
    Until: 08:00,             !- Field 83
    0.00,                     !- Field 84
    Until: 14:00,             !- Field 85
    0.00,                     !- Field 86
    Until: 24:00,             !- Field 87
    0.00,                     !- Field 88
    Through: 9/15,            !- Field 89
    For: SummerDesignDay,     !- Field 90
    Until: 07:00,             !- Field 91
    0.05,                     !- Field 92
    Until: 18:00,             !- Field 93
    0.1,                      !- Field 94
    Until: 19:00,             !- Field 95
    0.19,                     !- Field 96
    Until: 20:00,             !- Field 97
    0.25,                     !- Field 98
    Until: 22:00,             !- Field 99
    0.22,                     !- Field 100
    Until: 23:00,             !- Field 101
    0.12,                     !- Field 102
    Until: 24:00,             !- Field 103
    0.09,                     !- Field 104
    For: Weekdays,            !- Field 105
    Until: 08:00,             !- Field 106
    0.00,                     !- Field 107
    Until: 18:00,             !- Field 108
    0.1,                      !- Field 109
    Until: 19:00,             !- Field 110
    0.19,                     !- Field 111
    Until: 20:00,             !- Field 112
    0.25,                     !- Field 113
    Until: 22:00,             !- Field 114
    0.00,                     !- Field 115
    Until: 23:00,             !- Field 116
    0.00,                     !- Field 117
    Until: 24:00,             !- Field 118
    0.00,                     !- Field 119
    For: WinterDesignDay,     !- Field 120
    Until: 09:00,             !- Field 121
    0.03,                     !- Field 122
    Until: 13:00,             !- Field 123
    0.05,                     !- Field 124
    Until: 24:00,             !- Field 125
    0.03,                     !- Field 126
    For: Saturday,            !- Field 127
    Until: 09:00,             !- Field 128
    0.00,                     !- Field 129
    Until: 13:00,             !- Field 130
    0.00,                     !- Field 131
    Until: 24:00,             !- Field 132
    0.00,                     !- Field 133
    For: Sunday Holidays AllOtherDays,    !- Field 134
    Until: 08:00,             !- Field 135
    0.00,                     !- Field 136
    Until: 14:00,             !- Field 137
    0.00,                     !- Field 138
    Until: 24:00,             !- Field 139
    0.00,                     !- Field 140
    Through: 12/31,           !- Field 141
    For: SummerDesignDay,     !- Field 142
    Until: 07:00,             !- Field 143
    0.05,                     !- Field 144
    Until: 08:00,             !- Field 145
    0.1,                      !- Field 146
    Until: 09:00,             !- Field 147
    0.34,                     !- Field 148
    Until: 10:00,             !- Field 149
    0.6,                      !- Field 150
    Until: 11:00,             !- Field 151
    0.63,                     !- Field 152
    Until: 12:00,             !- Field 153
    0.72,                     !- Field 154
    Until: 13:00,             !- Field 155
    0.79,                     !- Field 156
    Until: 14:00,             !- Field 157
    0.83,                     !- Field 158
    Until: 15:00,             !- Field 159
    0.61,                     !- Field 160
    Until: 16:00,             !- Field 161
    0.65,                     !- Field 162
    Until: 18:00,             !- Field 163
    0.1,                      !- Field 164
    Until: 19:00,             !- Field 165
    0.19,                     !- Field 166
    Until: 20:00,             !- Field 167
    0.25,                     !- Field 168
    Until: 22:00,             !- Field 169
    0.22,                     !- Field 170
    Until: 23:00,             !- Field 171
    0.12,                     !- Field 172
    Until: 24:00,             !- Field 173
    0.09,                     !- Field 174
    For: Weekdays,            !- Field 175
    Until: 07:00,             !- Field 176
    0.00,                     !- Field 177
    Until: 08:00,             !- Field 178
    0.00,                     !- Field 179
    Until: 09:00,             !- Field 180
    0.34,                     !- Field 181
    Until: 10:00,             !- Field 182
    0.6,                      !- Field 183
    Until: 11:00,             !- Field 184
    0.63,                     !- Field 185
    Until: 12:00,             !- Field 186
    0.72,                     !- Field 187
    Until: 13:00,             !- Field 188
    0.79,                     !- Field 189
    Until: 14:00,             !- Field 190
    0.83,                     !- Field 191
    Until: 15:00,             !- Field 192
    0.61,                     !- Field 193
    Until: 16:00,             !- Field 194
    0.65,                     !- Field 195
    Until: 18:00,             !- Field 196
    0.1,                      !- Field 197
    Until: 19:00,             !- Field 198
    0.19,                     !- Field 199
    Until: 20:00,             !- Field 200
    0.25,                     !- Field 201
    Until: 22:00,             !- Field 202
    0.00,                     !- Field 203
    Until: 23:00,             !- Field 204
    0.00,                     !- Field 205
    Until: 24:00,             !- Field 206
    0.00,                     !- Field 207
    For: WinterDesignDay,     !- Field 208
    Until: 09:00,             !- Field 209
    0.03,                     !- Field 210
    Until: 13:00,             !- Field 211
    0.05,                     !- Field 212
    Until: 24:00,             !- Field 213
    0.03,                     !- Field 214
    For: Saturday,            !- Field 215
    Until: 09:00,             !- Field 216
    0.00,                     !- Field 217
    Until: 13:00,             !- Field 218
    0.00,                     !- Field 219
    Until: 24:00,             !- Field 220
    0.00,                     !- Field 221
    For: Sunday Holidays AllOtherDays,    !- Field 222
    Until: 08:00,             !- Field 223
    0.00,                     !- Field 224
    Until: 14:00,             !- Field 225
    0.00,                     !- Field 226
    Until: 24:00,             !- Field 227
    0.00;                     !- Field 228

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 21:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    For:Saturday,             !- Field 9
    Until: 24:00,             !- Field 10
    0.5,                      !- Field 11
    For:Sunday Holidays AllOtherDays,    !- Field 12
    Until: 24:00,             !- Field 13
    0.5;                      !- Field 14

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.1,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.6,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.1;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 03/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    13,                       !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    13,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    13;                       !- Field 12

Schedule:Compact,
    VAV-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    82;                       !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    16;                       !- Field 4

Schedule:Compact,
    Kitchen_Exhaust_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    Through: 9/1,             !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 13
    Until: 08:00,             !- Field 14
    0,                        !- Field 15
    Until: 17:00,             !- Field 16
    1.0,                      !- Field 17
    Until: 21:00,             !- Field 18
    1.0,                      !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: WeekEnds Holidays AllOtherDays,    !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 12/31,           !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 26
    Until: 08:00,             !- Field 27
    0,                        !- Field 28
    Until: 16:00,             !- Field 29
    1.0,                      !- Field 30
    Until: 21:00,             !- Field 31
    1.0,                      !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WeekEnds Holidays AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37

Schedule:Compact,
    Hours_of_operation,       !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    HVACOperationSchd,        !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    17.8,                     !- Field 12
    Until: 08:00,             !- Field 13
    20.0,                     !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 02:00,             !- Field 5
    15.6,                     !- Field 6
    Until: 03:00,             !- Field 7
    15.6,                     !- Field 8
    Until: 04:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 05:00,             !- Field 11
    15.6,                     !- Field 12
    Until: 06:00,             !- Field 13
    15.6,                     !- Field 14
    Until: 07:00,             !- Field 15
    17.8,                     !- Field 16
    Until: 08:00,             !- Field 17
    20,                       !- Field 18
    Until: 09:00,             !- Field 19
    21,                       !- Field 20
    Until: 10:00,             !- Field 21
    21,                       !- Field 22
    Until: 11:00,             !- Field 23
    21,                       !- Field 24
    Until: 12:00,             !- Field 25
    21,                       !- Field 26
    Until: 13:00,             !- Field 27
    20.4444444444444,         !- Field 28
    Until: 14:00,             !- Field 29
    21,                       !- Field 30
    Until: 15:00,             !- Field 31
    20.4444444444444,         !- Field 32
    Until: 16:00,             !- Field 33
    21,                       !- Field 34
    Until: 17:00,             !- Field 35
    21,                       !- Field 36
    Until: 18:00,             !- Field 37
    21,                       !- Field 38
    Until: 19:00,             !- Field 39
    21,                       !- Field 40
    Until: 20:00,             !- Field 41
    21,                       !- Field 42
    Until: 21:00,             !- Field 43
    21,                       !- Field 44
    Until: 22:00,             !- Field 45
    15.6,                     !- Field 46
    Until: 23:00,             !- Field 47
    15.6,                     !- Field 48
    Until: 24:00,             !- Field 49
    15.6,                     !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 24:00,             !- Field 52
    15.6,                     !- Field 53
    For: WinterDesignDay,     !- Field 54
    Until: 24:00,             !- Field 55
    21,                       !- Field 56
    For: WeekEnds Holidays AllOtherDays,    !- Field 57
    Until: 24:00,             !- Field 58
    15.6;                     !- Field 59

Schedule:Compact,
    HTGSETP_SCH_Yes_Optimum_Original,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    17.8,                     !- Field 12
    Until: 08:00,             !- Field 13
    20.0,                     !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_Setback,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 09:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 21:00,             !- Field 11
    15.6,                     !- Field 12
    Until: 24:00,             !- Field 13
    15.6,                     !- Field 14
    For: WeekEnds Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    15.6;                     !- Field 17

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_5_9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_4_8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_3_7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_2_6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_1_5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    15.6,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    21,                       !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    15.6,                     !- Field 10
    Until: 07:00,             !- Field 11
    21,                       !- Field 12
    Until: 08:00,             !- Field 13
    21,                       !- Field 14
    Until: 21:00,             !- Field 15
    21,                       !- Field 16
    Until: 24:00,             !- Field 17
    15.6,                     !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    15.6;                     !- Field 21

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    27.8,                     !- Field 12
    Until: 08:00,             !- Field 13
    25.6,                     !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    29.44,                    !- Field 4
    Until: 02:00,             !- Field 5
    29.44,                    !- Field 6
    Until: 03:00,             !- Field 7
    29.44,                    !- Field 8
    Until: 04:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 05:00,             !- Field 11
    29.44,                    !- Field 12
    Until: 06:00,             !- Field 13
    29.44,                    !- Field 14
    Until: 07:00,             !- Field 15
    27.8,                     !- Field 16
    Until: 08:00,             !- Field 17
    25.6,                     !- Field 18
    Until: 09:00,             !- Field 19
    24,                       !- Field 20
    Until: 10:00,             !- Field 21
    24,                       !- Field 22
    Until: 11:00,             !- Field 23
    24,                       !- Field 24
    Until: 12:00,             !- Field 25
    24,                       !- Field 26
    Until: 13:00,             !- Field 27
    24.5555555555556,         !- Field 28
    Until: 14:00,             !- Field 29
    24,                       !- Field 30
    Until: 15:00,             !- Field 31
    24.5555555555556,         !- Field 32
    Until: 16:00,             !- Field 33
    24,                       !- Field 34
    Until: 17:00,             !- Field 35
    24,                       !- Field 36
    Until: 18:00,             !- Field 37
    24,                       !- Field 38
    Until: 19:00,             !- Field 39
    24,                       !- Field 40
    Until: 20:00,             !- Field 41
    24,                       !- Field 42
    Until: 21:00,             !- Field 43
    24,                       !- Field 44
    Until: 22:00,             !- Field 45
    29.44,                    !- Field 46
    Until: 23:00,             !- Field 47
    29.44,                    !- Field 48
    Until: 24:00,             !- Field 49
    29.44,                    !- Field 50
    For: SummerDesignDay,     !- Field 51
    Until: 24:00,             !- Field 52
    24,                       !- Field 53
    For: WinterDesignDay,     !- Field 54
    Until: 24:00,             !- Field 55
    29.44,                    !- Field 56
    For: WeekEnds Holidays AllOtherDays,    !- Field 57
    Until: 24:00,             !- Field 58
    29.44;                    !- Field 59

Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_Original,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    27.8,                     !- Field 12
    Until: 08:00,             !- Field 13
    25.6,                     !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    24,                       !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    24,                       !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    24;                       !- Field 21

Schedule:Compact,
    CLGSETP_SCH_Setup,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 24:00,             !- Field 9
    29.44,                    !- Field 10
    For: WeekEnds Holidays AllOtherDays,    !- Field 11
    Until: 09:00,             !- Field 12
    29.44,                    !- Field 13
    Until: 19:00,             !- Field 14
    29.44,                    !- Field 15
    Until: 24:00,             !- Field 16
    29.44;                    !- Field 17

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_5_9,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_4_8,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_3_7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_2_6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_1_5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    24,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    29.44,                    !- Field 7
    For: Weekdays,            !- Field 8
    Until: 06:00,             !- Field 9
    29.44,                    !- Field 10
    Until: 07:00,             !- Field 11
    24,                       !- Field 12
    Until: 08:00,             !- Field 13
    24,                       !- Field 14
    Until: 21:00,             !- Field 15
    24,                       !- Field 16
    Until: 24:00,             !- Field 17
    29.44,                    !- Field 18
    For: WeekEnds Holidays AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    29.44;                    !- Field 21

Schedule:Compact,
    MinOA_Sched,              !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WeekEnds WinterDesignDay Holidays AllOtherDays,    !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60;                       !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:20,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:20,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Name
    ON/OFF,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:Average,      !- Field 3
    Until: 11:00,             !- Field 4
    0,                        !- Field 5
    Until: 11:30,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0,                        !- Field 9
    Until: 23:30,             !- Field 10
    1,                        !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Tuesday Friday,      !- Field 2
    Until: 4:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 5:00,              !- Field 5
    725.0,                    !- Field 6
    Until: 6:00,              !- Field 7
    417.0,                    !- Field 8
    Until: 7:00,              !- Field 9
    290.0,                    !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 4:00,              !- Field 14
    0.0,                      !- Field 15
    Until: 5:00,              !- Field 16
    125.0,                    !- Field 17
    Until: 6:00,              !- Field 18
    117.0,                    !- Field 19
    Until: 7:00,              !- Field 20
    90.0,                     !- Field 21
    Until: 19:00,             !- Field 22
    0.0,                      !- Field 23
    Until: 20:00,             !- Field 24
    125.0,                    !- Field 25
    Until: 21:00,             !- Field 26
    117.0,                    !- Field 27
    Until: 22:00,             !- Field 28
    90.0,                     !- Field 29
    Until: 24:00,             !- Field 30
    0.0;                      !- Field 31

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Interpolate:No,           !- Field 3
    Until: 7:00,              !- Field 4
    0.2,                      !- Field 5
    Until: 21:00,             !- Field 6
    0.4,                      !- Field 7
    Until: 24:00,             !- Field 8
    0.2;                      !- Field 9

Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 6:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 7:00,              !- Field 5
    50.0,                     !- Field 6
    Until: 9:00,              !- Field 7
    70.0,                     !- Field 8
    Until: 10:00,             !- Field 9
    80.0,                     !- Field 10
    Until: 11:00,             !- Field 11
    70.0,                     !- Field 12
    Until: 13:00,             !- Field 13
    50.0,                     !- Field 14
    Until: 14:00,             !- Field 15
    80.0,                     !- Field 16
    Until: 15:00,             !- Field 17
    90.0,                     !- Field 18
    Until: 16:00,             !- Field 19
    80.0,                     !- Field 20
    Until: 24:00,             !- Field 21
    0.0;                      !- Field 22

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    walkin_occ_lght_SCH,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,              !- Field 3
    0.1773,                   !- Field 4
    Until: 21:00,             !- Field 5
    0.468,                    !- Field 6
    Until: 24:00,             !- Field 7
    0.1773,                   !- Field 8
    For: SummerDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: WinterDesignDay,     !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WeekEnds Holidays AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,                   !- Field 17
    Through: 9/1,             !- Field 18
    For: Weekdays,            !- Field 19
    Until: 8:00,              !- Field 20
    0.1773,                   !- Field 21
    Until: 20:00,             !- Field 22
    0.26,                     !- Field 23
    Until: 24:00,             !- Field 24
    0.1773,                   !- Field 25
    For: SummerDesignDay,     !- Field 26
    Until: 24:00,             !- Field 27
    1,                        !- Field 28
    For: WinterDesignDay,     !- Field 29
    Until: 24:00,             !- Field 30
    0,                        !- Field 31
    For: WeekEnds Holidays AllOtherDays,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,                   !- Field 34
    Through: 12/31,           !- Field 35
    For: Weekdays,            !- Field 36
    Until: 7:00,              !- Field 37
    0.1773,                   !- Field 38
    Until: 21:00,             !- Field 39
    0.468,                    !- Field 40
    Until: 24:00,             !- Field 41
    0.1773,                   !- Field 42
    For: SummerDesignDay,     !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: WinterDesignDay,     !- Field 46
    Until: 24:00,             !- Field 47
    0,                        !- Field 48
    For: WeekEnds Holidays AllOtherDays,    !- Field 49
    Until: 24:00,             !- Field 50
    0.1773;                   !- Field 51

Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 11:00,             !- Field 23
    0.2,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.2,                      !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.2,                      !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.2,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.2,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.2,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.2,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.2,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.2,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.2,                      !- Field 50
    For: AllOtherDays,        !- Field 51
    Until: 24:00,             !- Field 52
    0.2,                      !- Field 53
    Through: 9/1,             !- Field 54
    For: Weekdays,            !- Field 55
    Until: 01:00,             !- Field 56
    0.2,                      !- Field 57
    Until: 02:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 03:00,             !- Field 60
    0.2,                      !- Field 61
    Until: 04:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 05:00,             !- Field 64
    0.2,                      !- Field 65
    Until: 06:00,             !- Field 66
    0.2,                      !- Field 67
    Until: 07:00,             !- Field 68
    0.2,                      !- Field 69
    Until: 08:00,             !- Field 70
    0.2,                      !- Field 71
    Until: 09:00,             !- Field 72
    0.2,                      !- Field 73
    Until: 10:00,             !- Field 74
    0.2,                      !- Field 75
    Until: 11:00,             !- Field 76
    0.2,                      !- Field 77
    Until: 12:00,             !- Field 78
    0,                        !- Field 79
    Until: 13:00,             !- Field 80
    0.2,                      !- Field 81
    Until: 14:00,             !- Field 82
    0.2,                      !- Field 83
    Until: 15:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    0.2,                      !- Field 87
    Until: 17:00,             !- Field 88
    0.2,                      !- Field 89
    Until: 18:00,             !- Field 90
    0.2,                      !- Field 91
    Until: 19:00,             !- Field 92
    0.2,                      !- Field 93
    Until: 20:00,             !- Field 94
    0.2,                      !- Field 95
    Until: 21:00,             !- Field 96
    0.2,                      !- Field 97
    Until: 22:00,             !- Field 98
    0.2,                      !- Field 99
    Until: 23:00,             !- Field 100
    0.2,                      !- Field 101
    Until: 24:00,             !- Field 102
    0.2,                      !- Field 103
    For: AllOtherDays,        !- Field 104
    Until: 24:00,             !- Field 105
    0.2,                      !- Field 106
    Through: 12/31,           !- Field 107
    For: Weekdays,            !- Field 108
    Until: 01:00,             !- Field 109
    0.2,                      !- Field 110
    Until: 02:00,             !- Field 111
    0.2,                      !- Field 112
    Until: 03:00,             !- Field 113
    0.2,                      !- Field 114
    Until: 04:00,             !- Field 115
    0.2,                      !- Field 116
    Until: 05:00,             !- Field 117
    0.2,                      !- Field 118
    Until: 06:00,             !- Field 119
    0.2,                      !- Field 120
    Until: 07:00,             !- Field 121
    0.2,                      !- Field 122
    Until: 08:00,             !- Field 123
    0.2,                      !- Field 124
    Until: 09:00,             !- Field 125
    0.2,                      !- Field 126
    Until: 10:00,             !- Field 127
    0.2,                      !- Field 128
    Until: 11:00,             !- Field 129
    0.2,                      !- Field 130
    Until: 12:00,             !- Field 131
    0.2,                      !- Field 132
    Until: 13:00,             !- Field 133
    0,                        !- Field 134
    Until: 14:00,             !- Field 135
    0.2,                      !- Field 136
    Until: 15:00,             !- Field 137
    0,                        !- Field 138
    Until: 16:00,             !- Field 139
    0.2,                      !- Field 140
    Until: 17:00,             !- Field 141
    0.2,                      !- Field 142
    Until: 18:00,             !- Field 143
    0.2,                      !- Field 144
    Until: 19:00,             !- Field 145
    0.2,                      !- Field 146
    Until: 20:00,             !- Field 147
    0.2,                      !- Field 148
    Until: 21:00,             !- Field 149
    0.2,                      !- Field 150
    Until: 22:00,             !- Field 151
    0.2,                      !- Field 152
    Until: 23:00,             !- Field 153
    0.2,                      !- Field 154
    Until: 24:00,             !- Field 155
    0.2,                      !- Field 156
    For: AllOtherDays,        !- Field 157
    Until: 24:00,             !- Field 158
    0.2;                      !- Field 159

Schedule:Compact,
    Offices_ZN_1_FLR_2_MDP_Sch,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays,            !- Field 2
    Until: 01:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 02:00,             !- Field 5
    0.2,                      !- Field 6
    Until: 03:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 04:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 05:00,             !- Field 11
    0.2,                      !- Field 12
    Until: 06:00,             !- Field 13
    0.2,                      !- Field 14
    Until: 07:00,             !- Field 15
    0.2,                      !- Field 16
    Until: 08:00,             !- Field 17
    0.2,                      !- Field 18
    Until: 09:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 10:00,             !- Field 21
    0.2,                      !- Field 22
    Until: 11:00,             !- Field 23
    0.2,                      !- Field 24
    Until: 12:00,             !- Field 25
    0.2,                      !- Field 26
    Until: 13:00,             !- Field 27
    0,                        !- Field 28
    Until: 14:00,             !- Field 29
    0.2,                      !- Field 30
    Until: 15:00,             !- Field 31
    0,                        !- Field 32
    Until: 16:00,             !- Field 33
    0.2,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.2,                      !- Field 36
    Until: 18:00,             !- Field 37
    0.2,                      !- Field 38
    Until: 19:00,             !- Field 39
    0.2,                      !- Field 40
    Until: 20:00,             !- Field 41
    0.2,                      !- Field 42
    Until: 21:00,             !- Field 43
    0.2,                      !- Field 44
    Until: 22:00,             !- Field 45
    0.2,                      !- Field 46
    Until: 23:00,             !- Field 47
    0.2,                      !- Field 48
    Until: 24:00,             !- Field 49
    0.2,                      !- Field 50
    For: AllOtherDays,        !- Field 51
    Until: 24:00,             !- Field 52
    0.2,                      !- Field 53
    Through: 9/1,             !- Field 54
    For: Weekdays,            !- Field 55
    Until: 01:00,             !- Field 56
    0.2,                      !- Field 57
    Until: 02:00,             !- Field 58
    0.2,                      !- Field 59
    Until: 03:00,             !- Field 60
    0.2,                      !- Field 61
    Until: 04:00,             !- Field 62
    0.2,                      !- Field 63
    Until: 05:00,             !- Field 64
    0.2,                      !- Field 65
    Until: 06:00,             !- Field 66
    0.2,                      !- Field 67
    Until: 07:00,             !- Field 68
    0.2,                      !- Field 69
    Until: 08:00,             !- Field 70
    0.2,                      !- Field 71
    Until: 09:00,             !- Field 72
    0.2,                      !- Field 73
    Until: 10:00,             !- Field 74
    0.2,                      !- Field 75
    Until: 11:00,             !- Field 76
    0.2,                      !- Field 77
    Until: 12:00,             !- Field 78
    0,                        !- Field 79
    Until: 13:00,             !- Field 80
    0.2,                      !- Field 81
    Until: 14:00,             !- Field 82
    0.2,                      !- Field 83
    Until: 15:00,             !- Field 84
    0,                        !- Field 85
    Until: 16:00,             !- Field 86
    0.2,                      !- Field 87
    Until: 17:00,             !- Field 88
    0.2,                      !- Field 89
    Until: 18:00,             !- Field 90
    0.2,                      !- Field 91
    Until: 19:00,             !- Field 92
    0.2,                      !- Field 93
    Until: 20:00,             !- Field 94
    0.2,                      !- Field 95
    Until: 21:00,             !- Field 96
    0.2,                      !- Field 97
    Until: 22:00,             !- Field 98
    0.2,                      !- Field 99
    Until: 23:00,             !- Field 100
    0.2,                      !- Field 101
    Until: 24:00,             !- Field 102
    0.2,                      !- Field 103
    For: AllOtherDays,        !- Field 104
    Until: 24:00,             !- Field 105
    0.2,                      !- Field 106
    Through: 12/31,           !- Field 107
    For: Weekdays,            !- Field 108
    Until: 01:00,             !- Field 109
    0.2,                      !- Field 110
    Until: 02:00,             !- Field 111
    0.2,                      !- Field 112
    Until: 03:00,             !- Field 113
    0.2,                      !- Field 114
    Until: 04:00,             !- Field 115
    0.2,                      !- Field 116
    Until: 05:00,             !- Field 117
    0.2,                      !- Field 118
    Until: 06:00,             !- Field 119
    0.2,                      !- Field 120
    Until: 07:00,             !- Field 121
    0.2,                      !- Field 122
    Until: 08:00,             !- Field 123
    0.2,                      !- Field 124
    Until: 09:00,             !- Field 125
    0.2,                      !- Field 126
    Until: 10:00,             !- Field 127
    0.2,                      !- Field 128
    Until: 11:00,             !- Field 129
    0.2,                      !- Field 130
    Until: 12:00,             !- Field 131
    0.2,                      !- Field 132
    Until: 13:00,             !- Field 133
    0,                        !- Field 134
    Until: 14:00,             !- Field 135
    0.2,                      !- Field 136
    Until: 15:00,             !- Field 137
    0,                        !- Field 138
    Until: 16:00,             !- Field 139
    0.2,                      !- Field 140
    Until: 17:00,             !- Field 141
    0.2,                      !- Field 142
    Until: 18:00,             !- Field 143
    0.2,                      !- Field 144
    Until: 19:00,             !- Field 145
    0.2,                      !- Field 146
    Until: 20:00,             !- Field 147
    0.2,                      !- Field 148
    Until: 21:00,             !- Field 149
    0.2,                      !- Field 150
    Until: 22:00,             !- Field 151
    0.2,                      !- Field 152
    Until: 23:00,             !- Field 153
    0.2,                      !- Field 154
    Until: 24:00,             !- Field 155
    0.2,                      !- Field 156
    For: AllOtherDays,        !- Field 157
    Until: 24:00,             !- Field 158
    0.2;                      !- Field 159

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For:AllOtherDays,         !- Field 12
    Until: 24:00,             !- Field 13
    0;                        !- Field 14

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0;                        !- Field 11

Schedule:Compact,
    Kitchen_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 17:00,             !- Field 5
    0.900185185185185,        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: WeekEnds Holidays AllOtherDays,    !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    Through: 9/1,             !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 13
    Until: 08:00,             !- Field 14
    0,                        !- Field 15
    Until: 17:00,             !- Field 16
    0.900185185185185,        !- Field 17
    Until: 21:00,             !- Field 18
    0.900185185185185,        !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    For: WeekEnds Holidays AllOtherDays,    !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 12/31,           !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 26
    Until: 08:00,             !- Field 27
    0,                        !- Field 28
    Until: 16:00,             !- Field 29
    0.900185185185185,        !- Field 30
    Until: 21:00,             !- Field 31
    0.900185185185185,        !- Field 32
    Until: 24:00,             !- Field 33
    0,                        !- Field 34
    For: WeekEnds Holidays AllOtherDays,    !- Field 35
    Until: 24:00,             !- Field 36
    0;                        !- Field 37


!- Library of energyplus materials for BuildME
!- Niko Heeren 2022


!- ##############
!- 1. Concrete  #
!- ##############

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.20,                     !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    160mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.16,                     !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    80mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.08,                      !- Thickness
    1.3,                      !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    Concrete_12cm,           !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_12cm,!- Name
    Rough,                   !- Roughness
    0.0012,                  !- Thickness {m}
    50.0,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_15cm,           !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.3,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_15cm,!- Name
    Rough,                   !- Roughness
    0.0015,                  !- Thickness {m}
    50.0,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_18cm,           !- Name
    Rough,                   !- Roughness
    0.18,                     !- Thickness {m}
    1.3,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_18cm,!- Name
    Rough,                   !- Roughness
    0.0018,                   !- Thickness {m}
    50.0,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_20cm,           !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.312098,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_20cm,!- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    50.0,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Concrete_22cm,           !- Name
    Rough,                   !- Roughness
    0.22,                     !- Thickness {m}
    1.3,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    Reinforcement_1perc_22cm,!- Name
    Rough,                   !- Roughness
    0.0022,                   !- Thickness {m}
    50.0,                !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    465.2;                   !- Specific Heat {J/kg-K}

Material,
    masonry-10cm,    !- Name
    !- inspired by EN 12524
    MediumRough,              !- Roughness
    0.100,                      !- Thickness
    0.35,                      !- Conductivity
    1000,                     !- Density
    940;                      !- Specific Heat

Material,
    masonry-12cm,    !- Name
    !- inspired by EN 12524
    MediumRough,              !- Roughness
    0.120,                      !- Thickness
    0.35,                      !- Conductivity
    1000,                     !- Density
    940;                      !- Specific Heat

!- ##########
!- 2. Wood  #
!- ##########

!- Wood beams

Material,
    Wood_joist_180x50-400,   !- Name
    !- For post-beam constructions (RES2.1 and RES 2.1+2.2)
    !-  180 x 50 mm joists every 400 mm
    !-  wood content in 1m2 of roof: 50mm/400mm = 0.125
    !-  wood content in 1m3 of roof: 0.125 * 180mm = 22.5 mm
    Rough,                   !- Roughness
    0.0225,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood_joist_200x50-400,   !- Name
    !- For post-beam constructions (RES2.1 and RES 2.1+2.2)
    !-  200 x 50 mm joists every 400 mm
    !-  wood content in 1m2 of roof: 50mm/400mm = 0.125
    !-  wood content in 1m3 of roof: 0.125 * 200mm = 25.0 mm
    Rough,                   !- Roughness
    0.0250,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wood_joist_220x50-400,   !- Name
    !- For post-beam constructions (RES2.1 and RES 2.1+2.2)
    !-  220 x 50 mm joists every 400 mm
    !-  wood content in 1m2 of roof: 50mm/400mm = 0.125
    !-  wood content in 1m3 of roof: 0.125 * 220mm = 27.5 mm
    Rough,                   !- Roughness
    0.0275,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    674.54,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!- ################
!- 3. Insulation  #
!- ################

!- Typical insulation value is 0.04 W/mK
!- Wood-based insulation typically cannot be used in wet conditions (slab, etc.)


Material,
    insulation_layer-2cm,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.10,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-12cm,  !- Name
    Rough,                   !- Roughness
    0.12,                  !- Thickness {m}
    0.04,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-16cm,  !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-20cm, !- Name
    Rough,                   !- Roughness
    0.20,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-30cm, !- Name
    Rough,                   !- Roughness
    0.30,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-2cm,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.10,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-5cm,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.10,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-12cm,  !- Name
    Rough,                   !- Roughness
    0.12,                  !- Thickness {m}
    0.04,                !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-16cm,  !- Name
    Rough,                   !- Roughness
    0.16,                  !- Thickness {m}
    0.04,              !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-20cm, !- Name
    Rough,                   !- Roughness
    0.20,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-22cm, !- Name
    Rough,                   !- Roughness
    0.22,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}

Material,
    insulation_layer-wood-30cm, !- Name
    Rough,                   !- Roughness
    0.20,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    120.801,                 !- Density {kg/m3}
    1036.25775;              !- Specific Heat {J/kg-K}


!- #############
!- 4. Glazing  #
!- #############

!- TODO: RES scenarios cannot be calculated, because a wood window frame could not be considered in SimpleGlazingSystem
!- SimpleGlazingSystem includes the (U-value of the) frame

WindowMaterial:SimpleGlazingSystem,
    Glass-non-standard,   !- Name
    2.5,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-standard,       !- Name
    1.8,                 !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-efficient,      !- Name
    1.2,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Glass-ZEB,            !- Name
    0.9,                     !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.88;                    !- Visible Transmittance

Material:NoMass,
    Opaque Door panel_con-non-standard,    !- Name
    MediumRough,              !- Roughness
    0.288704918,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-standard,    !- Name
    MediumRough,              !- Roughness
    0.288704918,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-efficient,    !- Name
    MediumRough,              !- Roughness
    0.3331747,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Opaque Door panel_con-ZEB,    !- Name
    MediumRough,              !- Roughness
    0.475963827,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance


Material,
    Std Wood 6inch,    !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F12 Asphalt shingles-standard-RES0,    !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood-standard-RES0,    !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material,
    F12 Asphalt shingles-efficient-RES0,    !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 16mm gypsum board-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood-efficient-RES0,    !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall-efficient-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material,
    F12 Asphalt shingles-non-standard-RES0,    !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.052,                    !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 16mm gypsum board-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.208,                    !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood-non-standard-RES0,    !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.156,                    !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    3.003,                    !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.9359999999999999,       !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall-non-standard-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.7238000000000002,       !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material,
    F12 Asphalt shingles-ZEB-RES0,    !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.77;                     !- Solar Absorptance

Material,
    G01 16mm gypsum board-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood-ZEB-RES0,    !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall-ZEB-RES0,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    CP02 CARPET PAD,    !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,    !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Roof_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    4.31888738734588,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation-efficient-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Roof_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    3.714679465920304,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    1.657600239708966,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation-non-standard-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.02095711,               !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Roof_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    2.36800034244138,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation-ZEB-RES0,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer-standard-RES0,    !- Name
    2.1009562,                !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.396;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer-standard-RES0,    !- Name
    2.83913,                  !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.4;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer-efficient-RES0,    !- Name
    2.2145214,                !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.4;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer-efficient-RES0,    !- Name
    4.258695,                 !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer-non-standard-RES0,    !- Name
    2.73124306,               !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.396;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer-non-standard-RES0,    !- Name
    3.690869,                 !- UFactor
    0.4,                      !- Solar Heat Gain Coefficient
    0.4;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer-ZEB-RES0,    !- Name
    2.2145214,                !- UFactor
    0.36,                     !- Solar Heat Gain Coefficient
    0.36;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer-ZEB-RES0,    !- Name
    4.258695,                 !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.6;                      !- Visible Transmittance


!- Library of energyplus components for BuildME
!- Niko Heeren 2022


!- ################
!- Exterior Walls #
!- ################

Construction,
    ext-wall-non-standard-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-2cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES0,    !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES0,        !- Name
    200mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-5cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.1,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.1,        !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-2cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.2,    !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.2,        !- Name
    160mm Normalweight concrete wall,    !- Outside Layer
    insulation_layer-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-non-standard-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-5cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-standard-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-12cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-efficient-RES2.1+RES2.2,    !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    ext-wall-ZEB-RES2.1+RES2.2,        !- Name
    Wood_joist_200x50-400,    !- Outside Layer
    insulation_layer-wood-20cm,    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

!- ################
!- Interior walls #
!- ################

Construction,
    int-wall-RES0,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    masonry-12cm;    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    int-wall-RES2.1,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    Wood_joist_200x50-400,   !- Layer 2
    insulation_layer-12cm, !- Layer 3
    G01 13mm gypsum board;    !- Layer 4

Construction,
    int-wall-RES2.2,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    masonry-10cm;    !- Layer 2
    G01 13mm gypsum board;    !- Layer 3

Construction,
    int-wall-RES2.1+RES2.2,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    Wood_joist_200x50-400,   !- Layer 2
    insulation_layer-wood-12cm, !- Layer 3
    G01 13mm gypsum board;    !- Layer 4


!- ############################
!- Interior floors & ceiling  #
!- ############################

!- *int-ceiling and int-floor must have the same materials in reverse order*

Construction,
    int-ceiling-non-standard-RES0,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-2cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES0,    !- Name
    insulation_layer-2cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-standard-RES0,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES0,    !- Name
    insulation_layer-12cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-efficient-RES0,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES0,    !- Name
    insulation_layer-16cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-ZEB-RES0,     !- Name
    CP02 CARPET PAD,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES0,       !- Name
    insulation_layer-20cm,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.1,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-5cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES2.1,    !- Name
    insulation_layer-wood-5cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-standard-RES2.1,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.1,    !- Name
    insulation_layer-wood-12cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-efficient-RES2.1,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.1,    !- Name
    insulation_layer-wood-16cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.1,     !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.1,       !- Name
    insulation_layer-wood-20cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-2cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES2.2,    !- Name
    insulation_layer-2cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-standard-RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.2,    !- Name
    insulation_layer-12cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-efficient-RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.2,    !- Name
    insulation_layer-16cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.2,     !- Name
    CP02 CARPET PAD,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    insulation_layer-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.2,       !- Name
    insulation_layer-20cm,    !- Outside Layer
    80mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-non-standard-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-5cm;    !- Layer 3

Construction,
    int-floor-non-standard-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-5cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-standard-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-12cm;    !- Layer 3

Construction,
    int-floor-standard-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-12cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-efficient-RES2.1+RES2.2,    !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-16cm;    !- Layer 3

Construction,
    int-floor-efficient-RES2.1+RES2.2,    !- Name
    insulation_layer-wood-16cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3

Construction,
    int-ceiling-ZEB-RES2.1+RES2.2,     !- Name
    CP02 CARPET PAD,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    insulation_layer-wood-20cm;    !- Layer 3

Construction,
    int-floor-ZEB-RES2.1+RES2.2,       !- Name
    insulation_layer-wood-20cm,    !- Outside Layer
    Wood_joist_200x50-400,    !- Layer 2
    CP02 CARPET PAD;    !- Layer 3


!- #####
!- Roofs
!- #####

!- Notes NH 31. July 2022
!- Concrete reiforcement in RES0 and RES2.2 calculated as a layer as 1% of concrete layer.
!-  Technically that is not correct, but is necessary for the material inventory.
!-  Presumably the error is not large in the thermal resistance calculation.
!- For post-beam constructions (RES2.1 and RES 2.1+2.2):
!-  220 x 50 mm joists every 400 mm
!-  wood content in 1m2 of roof: 50mm/400mm = 0.125
!-  wood content in 1m3 of roof: 0.125 * 220mm = 27.5 mm
!-  Insulation thickness may exceed joist thickness. The assumption is anoter layer is added on top.


!- Basic Roof RES0

Construction,
    ext-roof-non-standard-RES0,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,    !- Layer 3
    insulation_layer-2cm,    !- Layer 4
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-standard-RES0,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,               !- Layer 3
    insulation_layer-16cm,       !- Layer 4
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-efficient-RES0,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,               !- Layer 3
    insulation_layer-20cm,    !- Layer 2
    F08 Metal surface;    !- Layer 3

Construction,
    ext-roof-ZEB-RES0,        !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_22cm,    !- Layer 2
    Concrete_22cm,               !- Layer 3
    insulation_layer-30cm,    !- Layer 2
    F08 Metal surface;    !- Layer 3


!- Basic Roof RES2.1 (wood)

Construction,
    ext-roof-non-standard-RES2.1,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-2cm,    !- Layer 2
    Wood_joist_220x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-standard-RES2.1,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    Wood_joist_220x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-efficient-RES2.1,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-22cm,    !- Layer 2
    Wood_joist_220x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-ZEB-RES2.1,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-30cm,    !- Layer 2
    Wood_joist_220x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5


!- Basic Roof RES2.2 (light-weighted)

Construction,
    ext-roof-non-standard-RES2.2,    !- Name
    F13 Built-up roofing,       !- Outside Layer
    Reinforcement_1perc_18cm,   !- Layer 2
    Concrete_18cm,              !- Layer 3
    insulation_layer-2cm,       !- Layer 4
    F08 Metal surface;          !- Layer 5

Construction,
    ext-roof-standard-RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_18cm,   !- Layer 2
    Concrete_18cm,              !- Layer 3
    insulation_layer-16cm,       !- Layer 4
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-efficient-RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_18cm,   !- Layer 2
    Concrete_18cm,              !- Layer 3
    insulation_layer-20cm,    !- Layer 2
    F08 Metal surface;    !- Layer 3

Construction,
    ext-roof-ZEB-RES2.2,        !- Name
    F13 Built-up roofing,    !- Outside Layer
    Reinforcement_1perc_18cm,   !- Layer 2
    Concrete_18cm,              !- Layer 3
    insulation_layer-30cm,    !- Layer 2
    F08 Metal surface;    !- Layer 3


!- Basic Roof RES2.1+RES2.2 (wood & light-weighted)

Construction,
    ext-roof-non-standard-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-2cm,    !- Layer 2
    Wood_joist_180x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-standard-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-16cm,    !- Layer 2
    Wood_joist_180x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-efficient-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-22cm,    !- Layer 2
    Wood_joist_180x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5

Construction,
    ext-roof-ZEB-RES2.1+RES2.2,    !- Name
    F13 Built-up roofing,    !- Outside Layer
    insulation_layer-wood-30cm,    !- Layer 2
    Wood_joist_180x50-400,  ! Layer 3
    F08 Metal surface;    !- Layer 5


!- ###################
!- Window / Glazing  #
!- ###################

Construction,
    ext-window-non-standard,    !- Name
    Glass-non-standard;    !- Outside Layer

Construction,
    ext-window-standard,    !- Name
    Glass-standard;    !- Outside Layer

Construction,
    ext-window-efficient,    !- Name
    Glass-efficient;    !- Outside Layer

Construction,
    ext-window-ZEB,      !- Name
    Glass-ZEB;    !- Outside Layer


!- ########
!- Other  #
!- ########

Construction,
    ext-door-non-standard,    !- Name
    Opaque Door panel_con-non-standard;    !- Outside Layer

Construction,
    ext-door-standard,    !- Name
    Opaque Door panel_con-standard;    !- Outside Layer

Construction,
    ext-door-efficient,    !- Name
    Opaque Door panel_con-efficient;    !- Outside Layer

Construction,
    ext-door-ZEB,        !- Name
    Opaque Door panel_con-ZEB;    !- Outside Layer


Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;    !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;    !- Outside Layer

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    1140,                     !- Area
    35;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    210,                      !- Area
    15;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    210,                      !- Area
    18;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    532,                      !- Area
    52;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Gym_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    1976,                     !- Area
    0;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    1248,                     !- Area
    76;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    988,                      !- Area
    38;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    216,                      !- Area
    9;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    624,                      !- Area
    50;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mech_ZN_1_FLR_1_Floor_Ffactor,    !- Name
    0.90012,                  !- FFactor
    342,                      !- Area
    0;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    1140,                     !- Area
    35;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    210,                      !- Area
    15;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    210,                      !- Area
    18;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    532,                      !- Area
    52;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    1248,                     !- Area
    76;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    988,                      !- Area
    38;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    216,                      !- Area
    9;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor-standard,    !- Name
    0.90012,                  !- FFactor
    624,                      !- Area
    50;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    1140,                     !- Area
    35;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    210,                      !- Area
    15;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    210,                      !- Area
    18;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    532,                      !- Area
    52;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    1248,                     !- Area
    76;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    988,                      !- Area
    38;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    216,                      !- Area
    9;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor-efficient,    !- Name
    0.93474,                  !- FFactor
    624,                      !- Area
    50;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    1140,                     !- Area
    35;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    210,                      !- Area
    15;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    210,                      !- Area
    18;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    532,                      !- Area
    52;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    1248,                     !- Area
    76;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    988,                      !- Area
    38;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    216,                      !- Area
    9;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor-non-standard,    !- Name
    0.630084,                 !- FFactor
    624,                      !- Area
    50;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    320,                      !- Area
    5;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    99,                       !- Area
    20;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    477,                      !- Area
    53;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    1140,                     !- Area
    35;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    210,                      !- Area
    15;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Bathrooms_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    210,                      !- Area
    18;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    532,                      !- Area
    52;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Aux_Gym_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    1248,                     !- Area
    76;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Auditorium_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    988,                      !- Area
    38;                       !- PerimeterExposed

Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    216,                      !- Area
    9;                        !- PerimeterExposed

Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor-ZEB,    !- Name
    0.93474,                  !- FFactor
    624,                      !- Area
    50;                       !- PerimeterExposed

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative;                 !- Daylighting Reference Point Coordinate System

Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    0,                        !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_1_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9,                        !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    14,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    14,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    14,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    14,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    40,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    40,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    40,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    40,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    49,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_2_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    49,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    54,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    54,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    54,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    54,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    81,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    81,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    81,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    81,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    90,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corridor_Pod_3_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    90,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1280,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    95,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    95,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    396,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    95,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    11,                       !- X Origin
    95,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1908,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Main_Corridor_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    14,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    4560,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Main_Corridor_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    14,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    4560,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lobby_ZN_1_FLR_1,         !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    840,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Lobby_ZN_1_FLR_2,         !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    0,                        !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    840,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bathrooms_ZN_1_FLR_1,     !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    90,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    840,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Bathrooms_ZN_1_FLR_2,     !- Name
    0,                        !- Direction of Relative North
    64,                       !- X Origin
    90,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    840,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Offices_ZN_1_FLR_1,       !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    2128,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Offices_ZN_1_FLR_2,       !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    0,                        !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    2128,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Gym_ZN_1_FLR_1,           !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    14,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    15808,                    !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Aux_Gym_ZN_1_FLR_1,       !- Name
    0,                        !- Direction of Relative North
    117,                      !- X Origin
    14,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    9984,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Auditorium_ZN_1_FLR_1,    !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    75,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    7904,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Kitchen_ZN_1_FLR_1,       !- Name
    0,                        !- Direction of Relative North
    117,                      !- X Origin
    66,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    864,                      !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,    !- Name
    0,                        !- Direction of Relative North
    117,                      !- X Origin
    66,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    3360,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Cafeteria_ZN_1_FLR_1,     !- Name
    0,                        !- Direction of Relative North
    117,                      !- X Origin
    75,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    2496,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mech_ZN_1_FLR_1,          !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    66,                       !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1368,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Mech_ZN_1_FLR_2,          !- Name
    0,                        !- Direction of Relative North
    79,                       !- X Origin
    66,                       !- Y Origin
    4,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    4,                        !- Ceiling Height
    1368,                     !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Lobby_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_12,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_12,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    53,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    53,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    53,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    53,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor-en-std-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    GroundFCfactorMethod,     !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    int-ceiling-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_3,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_9,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    64,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_4,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    64,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_5,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int-floor-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    5,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Ceiling,    !- Name
    Roof,                     !- Surface Type
    ext-roof-en-std-replaceme-res-replaceme,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    64,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    64,                       !- Vertex 3 Xcoordinate
    5,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    5,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,    !- Name
    Wall,                     !- Surface Type
    int-wall-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11,                       !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11,                       !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11,                       !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    11,                       !- Vertex 2 Xcoordinate
    9,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    9,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    9,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,    !- Name
    Wall,                     !- Surface Type
    ext-wall-en-std-replaceme-res-replaceme,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    9,                        !- Vertex 1 Ycoordinate
